---
phase: 15
plan: 03
type: execute
wave: 2
depends_on:
  - "15-01"
  - "15-02"
files_modified:
  - src/sim/hvac/efficiency_curves.rs
  - src/sim/hvac/cycling.rs
  - src/sim/hvac/mod.rs
  - src/sim/hvac/equipment.rs
  - src/sim/hvac/tests/efficiency_curve_tests.rs
  - src/sim/hvac/tests/cycling_tests.rs
autonomous: true
requirements:
  - HVAC-07
  - HVAC-08

must_haves:
  truths:
    - "Polynomial efficiency curves (cubic degree 3) model COP vs PLR and temperature"
    - "Cycling loss tracking models startup penalties and minimum runtime constraints"
    - "All equipment types use polynomial curves instead of linear degradation"
    - "CyclingTracker applies startup penalties and PLR degradation"
  artifacts:
    - path: "src/sim/hvac/efficiency_curves.rs"
      provides: "Polynomial efficiency curve evaluation"
      exports: ["EfficiencyCurve", "cop_at", "load_ahri_coefficients"]
      min_lines: 200
    - path: "src/sim/hvac/cycling.rs"
      provides: "Cycling loss tracking"
      exports: ["CyclingTracker", "calculate_cycling_loss"]
      min_lines: 150
    - path: "src/sim/hvac/equipment.rs"
      provides: "Equipment models enhanced with polynomial curves"
      exports: ["HeatPump", "Chiller", "Boiler"]
      min_lines: 400
    - path: "src/sim/hvac/tests/efficiency_curve_tests.rs"
      provides: "Unit tests for polynomial efficiency curves"
      exports: ["test_polynomial_efficiency_curves", "test_ahri_coefficient_loading"]
      min_lines: 150
    - path: "src/sim/hvac/tests/cycling_tests.rs"
      provides: "Unit tests for cycling losses"
      exports: ["test_cycling_losses", "test_minimum_runtime_enforcement"]
      min_lines: 150
  key_links:
    - from: "src/sim/hvac/efficiency_curves.rs::EfficiencyCurve"
      to: "src/sim/hvac/equipment.rs::HeatPump"
      via: "HeatPump.efficiency_curve_heating and efficiency_curve_cooling fields"
      pattern: "efficiency_curve_heating: EfficiencyCurve"
    - from: "src/sim/hvac/cycling.rs::CyclingTracker"
      to: "src/sim/engine.rs::ThermalModel"
      via: "ThermalModel.cycling_tracker field"
      pattern: "cycling_tracker: CyclingTracker"
    - from: "src/sim/hvac/equipment.rs::VariableCapacityEquipment::calculate_efficiency"
      to: "src/sim/hvac/efficiency_curves.rs::EfficiencyCurve::cop_at"
      via: "Polynomial curve evaluation instead of linear degradation"
      pattern: "efficiency_curve\\.cop_at\\(plr, outdoor_temp\\)"
---

<objective>
Implement polynomial efficiency curves (cubic degree 3) and cycling loss tracking (startup penalties + minimum runtime) for all equipment types, replacing linear degradation with realistic efficiency models.

Purpose: Equipment efficiency varies nonlinearly with part-load ratio and temperature. Polynomial curves (per CONTEXT.md decision) capture S-shaped efficiency degradation patterns better than linear models. Cycling losses (startup penalties + minimum runtime) model realistic equipment behavior, preventing unrealistic rapid cycling.

Output: EfficiencyCurve module with cubic polynomial evaluation, CyclingTracker for startup/PLR penalties, all equipment models updated to use polynomial curves.
</objective>

<execution_context>
@/home/alex/.claude/get-shit-done/workflows/execute-plan.md
@/home/alex/.claude/get-shit-done/templates/summary.md
</execution_context>

<context>
@.planning/PROJECT.md
@.planning/ROADMAP.md
@.planning/STATE.md
@.planning/phases/15-hvac-equipment-modeling/15-CONTEXT.md
@.planning/phases/15-hvac-equipment-modeling/15-RESEARCH.md
@.planning/phases/15-hvac-equipment-modeling/15-01-PLAN.md
@.planning/phases/15-hvac-equipment-modeling/15-02-PLAN.md
@src/sim/hvac/equipment.rs

<interfaces>
<!-- Key types from previous plans that executor will use -->

From src/sim/hvac/equipment.rs:
```rust
pub trait VariableCapacityEquipment {
    fn calculate_capacity(&self, plr: f64, outdoor_temp: f64) -> f64;
    fn calculate_efficiency(&self, plr: f64, outdoor_temp: f64, mode: HVACMode) -> f64;
    fn calculate_power(&self, load: f64, outdoor_temp: f64, mode: HVACMode) -> f64;
    fn rated_capacity(&self) -> f64;
    fn rated_efficiency(&self, mode: HVACMode) -> f64;
    fn current_plr(&self) -> f64;
    fn update_state(&mut self, current_load: f64, outdoor_temp: f64, mode: HVACMode);
}

pub struct HeatPump {
    pub id: String,
    pub heating_capacity: f64,
    pub cooling_capacity: f64,
    pub heating_cop: f64,
    pub cooling_cop: f64,
    pub design_temp_heating: f64,
    pub design_temp_cooling: f64,
    pub mode: HeatPumpMode,
    pub current_plr: f64,
}

pub struct Chiller {
    pub id: String,
    pub cooling_capacity: f64,
    pub cooling_cop: f64,
    pub design_temp: f64,
    pub current_plr: f64,
    pub min_outdoor_temp: f64,
    pub max_outdoor_temp: f64,
}

pub struct Boiler {
    pub id: String,
    pub heating_capacity: f64,
    pub efficiency: f64,
    pub current_plr: f64,
    pub min_outdoor_temp: f64,
    pub design_temp: f64,
}
```
</interfaces>
</context>

<tasks>

<task type="auto">
  <name>Task 1: Create EfficiencyCurve module with polynomial evaluation</name>
  <files>src/sim/hvac/efficiency_curves.rs, src/sim/hvac/mod.rs</files>
  <action>
    Create new file src/sim/hvac/efficiency_curves.rs:

    ```rust
    use serde::{Deserialize, Serialize};
    use std::fs;
    use std::path::Path;

    /// Polynomial efficiency curve coefficients.
    ///
    /// Uses cubic polynomial to model COP as function of part-load ratio (PLR):
    /// COP(PLR) = a + b*PLR + c*PLR² + d*PLR³
    ///
    /// Combined with temperature degradation:
    /// COP(PLR, T) = COP(PLR) * (1 - temp_coeff * |T - T_design|)
    #[derive(Debug, Clone, Serialize, Deserialize)]
    pub struct EfficiencyCurve {
        /// Cubic polynomial coefficients: [a, b, c, d] for COP = a + b*PLR + c*PLR² + d*PLR³
        pub plr_coefficients: [f64; 4],
        /// Temperature coefficient (COP degrades per degree from design temperature)
        pub temp_coefficient: f64,
        /// Design outdoor temperature (°C)
        pub design_temp: f64,
    }

    impl EfficiencyCurve {
        /// Create a new efficiency curve from coefficients.
        ///
        /// # Arguments
        /// * `plr_coefficients` - Cubic polynomial coefficients [a, b, c, d]
        /// * `temp_coefficient` - Temperature degradation coefficient (per degree)
        /// * `design_temp` - Design outdoor temperature (°C)
        pub fn new(plr_coefficients: [f64; 4], temp_coefficient: f64, design_temp: f64) -> Self {
            Self {
                plr_coefficients,
                temp_coefficient,
                design_temp,
            }
        }

        /// Calculate COP at given PLR and outdoor temperature.
        ///
        /// Uses Horner's method for polynomial evaluation (efficient, avoids repeated powi):
        /// ((d*PLR + c)*PLR + b)*PLR + a
        ///
        /// # Arguments
        /// * `plr` - Part-load ratio (0.0 to 1.0)
        /// * `outdoor_temp` - Outdoor air temperature (°C)
        ///
        /// # Returns
        /// Coefficient of Performance (COP) or Energy Efficiency Ratio (EER)
        pub fn cop_at(&self, plr: f64, outdoor_temp: f64) -> f64 {
            // PLR contribution: cubic polynomial using Horner's method
            let plr_cop = ((self.plr_coefficients[3] * plr
                + self.plr_coefficients[2]) * plr
                + self.plr_coefficients[1]) * plr
                + self.plr_coefficients[0];

            // Temperature degradation: linear from design temp
            let temp_diff = (self.design_temp - outdoor_temp).abs();
            let temp_factor = 1.0 - self.temp_coefficient * temp_diff;

            plr_cop * temp_factor.max(0.3) // Minimum 30% of rated COP
        }

        /// Evaluate polynomial at given value (for testing/validation).
        ///
        /// Uses Horner's method for numerical stability.
        pub fn evaluate_polynomial(&self, x: f64) -> f64 {
            ((self.plr_coefficients[3] * x
                + self.plr_coefficients[2]) * x
                + self.plr_coefficients[1]) * x
                + self.plr_coefficients[0]
        }
    }

    /// AHRI efficiency curve configuration for multiple equipment types.
    ///
    /// This structure holds polynomial coefficients for all equipment types,
    /// loaded from JSON configuration file.
    #[derive(Debug, Clone, Serialize, Deserialize)]
    pub struct EfficiencyCurveConfig {
        /// Heat pump heating coefficients (cubic polynomial)
        pub heatpump_heating: CurveCoefficients,
        /// Heat pump cooling coefficients (cubic polynomial)
        pub heatpump_cooling: CurveCoefficients,
        /// Chiller coefficients (cubic polynomial)
        pub chiller: CurveCoefficients,
        /// Boiler coefficients (cubic polynomial)
        pub boiler: CurveCoefficients,
    }

    /// Curve coefficients for a single equipment type.
    #[derive(Debug, Clone, Serialize, Deserialize)]
    pub struct CurveCoefficients {
        /// Cubic polynomial: a + b*PLR + c*PLR² + d*PLR³
        pub plr: [f64; 4],
        /// Temperature coefficient (per degree from design)
        pub temp_coefficient: f64,
        /// Design outdoor temperature (°C)
        pub design_temp: f64,
    }

    /// Load AHRI efficiency curve coefficients from JSON file.
    ///
    /// # Arguments
    /// * `path` - Path to JSON configuration file
    ///
    /// # Returns
    /// EfficiencyCurveConfig with AHRI coefficients
    ///
    /// # Errors
    /// Returns error if file not found or JSON is invalid
    pub fn load_ahri_coefficients(path: &str) -> Result<EfficiencyCurveConfig, String> {
        let path_obj = Path::new(path);
        if !path_obj.exists() {
            return Err(format!("AHRI coefficient file not found: {}", path));
        }

        let content = fs::read_to_string(path_obj)
            .map_err(|e| format!("Failed to read AHRI coefficient file: {}", e))?;

        let config: EfficiencyCurveConfig = serde_json::from_str(&content)
            .map_err(|e| format!("Failed to parse AHRI coefficient JSON: {}", e))?;

        Ok(config)
    }

    /// Create default AHRI coefficients (placeholder values).
    ///
    /// These placeholder coefficients will be replaced with actual AHRI data
    /// when available. For now, they provide reasonable default curves.
    pub fn default_ahri_coefficients() -> EfficiencyCurveConfig {
        EfficiencyCurveConfig {
            heatpump_heating: CurveCoefficients {
                // COP = 3.5 - 0.8*PLR + 0.5*PLR² - 0.2*PLR³
                // Degradation: 2% per degree from -5°C design
                plr: [3.5, -0.8, 0.5, -0.2],
                temp_coefficient: 0.02,
                design_temp: -5.0,
            },
            heatpump_cooling: CurveCoefficients {
                // COP = 3.0 - 0.5*PLR + 0.3*PLR² - 0.1*PLR³
                // Degradation: 3% per degree from 35°C design
                plr: [3.0, -0.5, 0.3, -0.1],
                temp_coefficient: 0.03,
                design_temp: 35.0,
            },
            chiller: CurveCoefficients {
                // COP = 4.5 - 0.6*PLR + 0.4*PLR² - 0.15*PLR³
                // Degradation: 0.5% per degree from 35°C design
                plr: [4.5, -0.6, 0.4, -0.15],
                temp_coefficient: 0.005,
                design_temp: 35.0,
            },
            boiler: CurveCoefficients {
                // Efficiency = 0.85 + 0.05*PLR - 0.03*PLR² + 0.01*PLR³
                // Degradation: 0.1% per degree from -5°C design
                plr: [0.85, 0.05, -0.03, 0.01],
                temp_coefficient: 0.001,
                design_temp: -5.0,
            },
        }
    }

    impl From<&CurveCoefficients> for EfficiencyCurve {
        fn from(coeffs: &CurveCoefficients) -> Self {
            EfficiencyCurve::new(
                coeffs.plr,
                coeffs.temp_coefficient,
                coeffs.design_temp,
            )
        }
    }
    ```

    Then update src/sim/hvac/mod.rs:
    ```rust
    pub mod equipment;
    pub mod efficiency_curves;
    pub mod cycling;

    // Re-export common types for convenience
    pub use equipment::{VariableCapacityEquipment, HVACMode, Chiller, Boiler};
    pub use efficiency_curves::{EfficiencyCurve, EfficiencyCurveConfig, CurveCoefficients};
    pub use cycling::{CyclingTracker};
    ```

    Key implementation details from RESEARCH.md:
    1. Horner's method for polynomial evaluation (efficient, stable)
    2. Minimum 30% of rated COP (prevents unrealistic low values)
    3. Temperature degradation: linear from design temp
    4. Default AHRI coefficients: reasonable placeholders (will be updated with real data)
    5. JSON loading: enables AHRI coefficient integration without code changes
  </action>
  <verify>cargo check --lib sim::hvac::efficiency_curves</verify>
  <done>EfficiencyCurve module created with cubic polynomial evaluation, Horner's method, AHRI coefficient loading</done>
</task>

<task type="auto">
  <name>Task 2: Create CyclingTracker module</name>
  <files>src/sim/hvac/cycling.rs</files>
  <action>
    Create new file src/sim/hvac/cycling.rs:

    ```rust
    use serde::{Deserialize, Serialize};

    /// Cycling loss tracking for equipment.
    ///
    /// Models realistic equipment cycling behavior:
    /// 1. Startup penalty: Energy consumed during compressor/equipment startup
    /// 2. Minimum runtime: Equipment must run minimum time after startup (prevents short-cycling)
    /// 3. PLR degradation: Efficiency penalty at low part-load ratios
    ///
    /// Combined approach per CONTEXT.md decision: startup penalty + minimum runtime + PLR degradation
    #[derive(Debug, Clone, Serialize, Deserialize)]
    pub struct CyclingTracker {
        /// Equipment state from previous timestep (true = on, false = off)
        pub was_on: bool,
        /// Cumulative runtime hours (for annual validation)
        pub cumulative_runtime_hours: f64,
        /// Startup count (for penalty calculation)
        pub startup_count: u32,
        /// Minimum runtime in timesteps (e.g., 5 minutes = 5 timesteps)
        pub minimum_runtime_timesteps: u32,
        /// Current runtime since last startup (timesteps)
        pub current_runtime_timesteps: u32,
        /// Energy penalty per startup (kWh)
        pub startup_penalty_kwh: f64,
        /// PLR degradation factor (e.g., 0.2 for +20% at 0% PLR)
        pub plr_degradation_factor: f64,
    }

    impl CyclingTracker {
        /// Create a new cycling tracker with default parameters.
        ///
        /// Defaults per CONTEXT.md (AHRI guidance):
        /// - Minimum runtime: 5 timesteps (5 hours in hourly simulation)
        /// - Startup penalty: 0.1 kWh
        /// - PLR degradation: 0.2 (+20% at 0% PLR)
        pub fn new() -> Self {
            Self {
                was_on: false,
                cumulative_runtime_hours: 0.0,
                startup_count: 0,
                minimum_runtime_timesteps: 5,  // 5 hours (AHRI guidance)
                current_runtime_timesteps: 0,
                startup_penalty_kwh: 0.1,  // 0.1 kWh startup energy
                plr_degradation_factor: 0.2,  // +20% at 0% PLR
            }
        }

        /// Calculate cycling loss for current timestep.
        ///
        /// Returns efficiency multiplier (1.0 = no degradation, >1.0 = efficiency penalty).
        ///
        /// # Arguments
        /// * `is_on` - Equipment state this timestep (true = on, false = off)
        /// * `plr` - Part-load ratio (0.0 to 1.0)
        ///
        /// # Returns
        /// Tuple of (efficiency_multiplier, startup_penalty_kwh)
        ///
        /// - `efficiency_multiplier`: Multiply power by this to apply PLR degradation
        /// - `startup_penalty_kwh`: Add this to energy consumption for this timestep
        pub fn calculate_cycling_loss(&mut self, is_on: bool, plr: f64) -> (f64, f64) {
            let mut startup_penalty = 0.0;
            let mut efficiency_multiplier = 1.0;

            // Detect startup event
            if is_on && !self.was_on {
                self.startup_count += 1;
                self.current_runtime_timesteps = 0;
                // Apply startup penalty
                startup_penalty = self.startup_penalty_kwh;
            }

            // Update state
            self.was_on = is_on;
            if is_on {
                self.current_runtime_timesteps += 1;
                self.cumulative_runtime_hours += 1.0 / 3600.0; // 1 timestep = 1 hour

                // Check minimum runtime constraint
                let must_run = self.current_runtime_timesteps < self.minimum_runtime_timesteps;

                // PLR degradation: efficiency penalty at low PLR
                // Example: At PLR=0.3, degradation=0.2 → multiplier = 1.0 + 0.2 * 0.7 = 1.14
                if !must_run {
                    let plr_penalty = self.plr_degradation_factor * (1.0 - plr);
                    efficiency_multiplier = 1.0 + plr_penalty;
                }
                // If must_run (within minimum runtime), no PLR degradation
                // (equipment is in startup phase, penalized by startup_penalty_kwh)
            }

            (efficiency_multiplier, startup_penalty)
        }

        /// Reset tracking (for new simulation or year boundary).
        pub fn reset(&mut self) {
            self.was_on = false;
            self.cumulative_runtime_hours = 0.0;
            self.startup_count = 0;
            self.current_runtime_timesteps = 0;
        }

        /// Check if equipment must continue running (minimum runtime constraint).
        pub fn must_run(&self) -> bool {
            self.was_on && self.current_runtime_timesteps < self.minimum_runtime_timesteps
        }
    }

    impl Default for CyclingTracker {
        fn default() -> Self {
            Self::new()
        }
    }
    ```

    Key implementation details from RESEARCH.md:
    1. Combined approach: startup penalty + minimum runtime + PLR degradation
    2. Minimum runtime: 5 timesteps (AHRI guidance, 5-15 minute range)
    3. Startup penalty: 0.1 kWh (equipment-specific, AHRI provides values)
    4. PLR degradation: +20% at 0% PLR (factor = 0.2)
    5. Per-timestep tracking: detects startup events, enforces minimum runtime
  </action>
  <verify>cargo check --lib sim::hvac::cycling</verify>
  <done>CyclingTracker module created with startup penalties, minimum runtime, PLR degradation</done>
</task>

<task type="auto">
  <name>Task 3: Enhance HeatPump with polynomial efficiency curves</name>
  <files>src/sim/hvac/equipment.rs</files>
  <action>
    Update HeatPump struct and implementation in src/sim/hvac/equipment.rs to use polynomial curves:

    ```rust
    use crate::sim::hvac::efficiency_curves::EfficiencyCurve;

    // In HeatPump struct (around line 118), add efficiency curve fields:
    pub struct HeatPump {
        pub id: String,
        pub heating_capacity: f64,
        pub cooling_capacity: f64,
        pub heating_cop: f64,
        pub cooling_cop: f64,
        pub design_temp_heating: f64,
        pub design_temp_cooling: f64,
        pub mode: HeatPumpMode,
        pub current_plr: f64,
        // Add these fields:
        pub efficiency_curve_heating: EfficiencyCurve,
        pub efficiency_curve_cooling: EfficiencyCurve,
    }
    ```

    Update HeatPump::new() to initialize efficiency curves:
    ```rust
    impl HeatPump {
        pub fn new(
            id: String,
            heating_capacity: f64,
            cooling_capacity: f64,
            heating_cop: f64,
            cooling_cop: f64,
        ) -> Self {
            // Use default AHRI coefficients for now
            let default_coeffs = crate::sim::hvac::efficiency_curves::default_ahri_coefficients();

            Self {
                id,
                heating_capacity,
                cooling_capacity,
                heating_cop,
                cooling_cop,
                design_temp_heating: -5.0,
                design_temp_cooling: 35.0,
                mode: HeatPumpMode::Off,
                current_plr: 0.0,
                efficiency_curve_heating: (&default_coeffs.heatpump_heating).into(),
                efficiency_curve_cooling: (&default_coeffs.heatpump_cooling).into(),
            }
        }
    }
    ```

    Update VariableCapacityEquipment implementation for HeatPump:
    ```rust
    impl VariableCapacityEquipment for HeatPump {
        fn calculate_efficiency(&self, plr: f64, outdoor_temp: f64, mode: HVACMode) -> f64 {
            // Replace linear degradation with polynomial curves
            match mode {
                HVACMode::Heating => {
                    self.efficiency_curve_heating.cop_at(plr, outdoor_temp)
                }
                HVACMode::Cooling => {
                    self.efficiency_curve_cooling.cop_at(plr, outdoor_temp)
                }
                HVACMode::Off => 0.0,
            }
        }

        // ... rest of implementation unchanged (calculate_capacity, calculate_power, etc.) ...
    }
    ```

    Key changes:
    1. Added efficiency_curve_heating and efficiency_curve_cooling fields
    2. Initialize with default AHRI coefficients in new()
    3. Replace linear degradation (heating_cop_at_temperature) with polynomial curves
  </action>
  <verify>cargo check --lib sim::hvac::equipment</verify>
  <done>HeatPump uses polynomial efficiency curves instead of linear degradation</done>
</task>

<task type="auto">
  <name>Task 4: Enhance Chiller and Boiler with polynomial efficiency curves</name>
  <files>src/sim/hvac/equipment.rs</files>
  <action>
    Update Chiller and Boiler structs and implementations in src/sim/hvac/equipment.rs:

    For Chiller:
    ```rust
    use crate::sim::hvac::efficiency_curves::EfficiencyCurve;

    // In Chiller struct (around line 250), add efficiency curve field:
    pub struct Chiller {
        pub id: String,
        pub cooling_capacity: f64,
        pub cooling_cop: f64,
        pub design_temp: f64,
        pub current_plr: f64,
        pub min_outdoor_temp: f64,
        pub max_outdoor_temp: f64,
        // Add this field:
        pub efficiency_curve_cooling: EfficiencyCurve,
    }
    ```

    Update Chiller::new() to initialize efficiency curve:
    ```rust
    impl Chiller {
        pub fn new(
            id: String,
            cooling_capacity: f64,
            cooling_cop: f64,
            design_temp: f64,
        ) -> Self {
            // Use default AHRI coefficients for now
            let default_coeffs = crate::sim::hvac::efficiency_curves::default_ahri_coefficients();

            Self {
                id,
                cooling_capacity,
                cooling_cop,
                design_temp,
                current_plr: 0.0,
                min_outdoor_temp: 5.0,
                max_outdoor_temp: 45.0,
                efficiency_curve_cooling: (&default_coeffs.chiller).into(),
            }
        }
    }
    ```

    Update VariableCapacityEquipment implementation for Chiller:
    ```rust
    impl VariableCapacityEquipment for Chiller {
        fn calculate_efficiency(&self, plr: f64, outdoor_temp: f64, mode: HVACMode) -> f64 {
            match mode {
                HVACMode::Cooling => {
                    // Replace linear degradation with polynomial curve
                    self.efficiency_curve_cooling.cop_at(plr, outdoor_temp)
                }
                HVACMode::Heating | HVACMode::Off => 0.0,
            }
        }

        // ... rest of implementation unchanged (calculate_capacity, calculate_power, etc.) ...
    }
    ```

    For Boiler:
    ```rust
    // In Boiler struct (around line 350), add efficiency curve field:
    pub struct Boiler {
        pub id: String,
        pub heating_capacity: f64,
        pub efficiency: f64,
        pub current_plr: f64,
        pub min_outdoor_temp: f64,
        pub design_temp: f64,
        // Add this field:
        pub efficiency_curve_heating: EfficiencyCurve,
    }
    ```

    Update Boiler::new() to initialize efficiency curve:
    ```rust
    impl Boiler {
        pub fn new(
            id: String,
            heating_capacity: f64,
            efficiency: f64,
            design_temp: f64,
        ) -> Self {
            // Use default AHRI coefficients for now
            let default_coeffs = crate::sim::hvac::efficiency_curves::default_ahri_coefficients();

            Self {
                id,
                heating_capacity,
                efficiency,
                current_plr: 0.0,
                min_outdoor_temp: -20.0,
                design_temp,
                efficiency_curve_heating: (&default_coeffs.boiler).into(),
            }
        }
    }
    ```

    Update VariableCapacityEquipment implementation for Boiler:
    ```rust
    impl VariableCapacityEquipment for Chiller {
        fn calculate_efficiency(&self, plr: f64, outdoor_temp: f64, mode: HVACMode) -> f64 {
            match mode {
                HVACMode::Heating => {
                    // Replace linear degradation with polynomial curve
                    self.efficiency_curve_heating.cop_at(plr, outdoor_temp)
                }
                HVACMode::Cooling | HVACMode::Off => 0.0,
            }
        }

        // ... rest of implementation unchanged (calculate_capacity, calculate_power, etc.) ...
    }
    ```

    Key changes:
    1. Added efficiency_curve_cooling to Chiller
    2. Added efficiency_curve_heating to Boiler
    3. Initialize with default AHRI coefficients in new()
    4. Replace linear degradation with polynomial curves
  </action>
  <verify>cargo check --lib sim::hvac::equipment</verify>
  <done>Chiller and Boiler use polynomial efficiency curves instead of linear degradation</done>
</task>

<task type="auto">
  <name>Task 5: Create unit tests for polynomial efficiency curves</name>
  <files>src/sim/hvac/tests/efficiency_curve_tests.rs</files>
  <action>
    Create unit tests in src/sim/hvac/tests/efficiency_curve_tests.rs:

    ```rust
    use fluxion::sim::hvac::efficiency_curves::{EfficiencyCurve, default_ahri_coefficients};

    #[test]
    fn test_polynomial_efficiency_curves() {
        // Test cubic polynomial evaluation
        let coeffs = [3.5, -0.8, 0.5, -0.2];
        let curve = EfficiencyCurve::new(coeffs, 0.02, -5.0);

        // Test at PLR = 1.0 (full load)
        let cop_full_load = curve.cop_at(1.0, -5.0);
        assert!((cop_full_load - 3.5).abs() < 0.1); // Rated COP at PLR=1.0

        // Test at PLR = 0.5 (part load)
        let cop_part_load = curve.cop_at(0.5, -5.0);
        assert!(cop_part_load < 3.5); // Degraded at part load
        assert!(cop_part_load > 2.0); // But not too low

        // Test at PLR = 0.0 (no load)
        let cop_no_load = curve.cop_at(0.0, -5.0);
        assert!((cop_no_load - 3.5).abs() < 0.1); // Intercept coefficient (a)

        // Test temperature degradation
        let cop_design_temp = curve.cop_at(1.0, -5.0);
        let cop_cold_temp = curve.cop_at(1.0, -15.0);
        assert!(cop_cold_temp < cop_design_temp); // Degraded at cold temp

        // Test minimum COP (30% of rated)
        let cop_extreme_temp = curve.cop_at(1.0, -50.0);
        assert!(cop_extreme_temp >= 3.5 * 0.3); // Minimum 30% of rated
    }

    #[test]
    fn test_horner_method_evaluation() {
        // Verify Horner's method matches direct evaluation
        let coeffs = [1.0, 2.0, 3.0, 4.0];
        let curve = EfficiencyCurve::new(coeffs, 0.0, 0.0);

        // Direct evaluation: 1 + 2*x + 3*x² + 4*x³
        let x = 2.0;
        let direct = 1.0 + 2.0 * x + 3.0 * x.powi(2) + 4.0 * x.powi(3);

        // Horner's method: ((4*x + 3)*x + 2)*x + 1
        let horner = curve.evaluate_polynomial(x);

        assert!((direct - horner).abs() < 1e-10); // Should match exactly
    }

    #[test]
    fn test_ahri_coefficient_loading() {
        // Test default AHRI coefficients
        let config = default_ahri_coefficients();

        // Verify heat pump coefficients
        assert_eq!(config.heatpump_heating.plr.len(), 4); // 4 coefficients
        assert_eq!(config.heatpump_heating.design_temp, -5.0);
        assert_eq!(config.heatpump_cooling.design_temp, 35.0);

        // Verify chiller coefficients
        assert_eq!(config.chiller.plr.len(), 4);
        assert_eq!(config.chiller.design_temp, 35.0);

        // Verify boiler coefficients
        assert_eq!(config.boiler.plr.len(), 4);
        assert_eq!(config.boiler.design_temp, -5.0);

        // Create efficiency curves from AHRI coefficients
        let hp_heating_curve: EfficiencyCurve = (&config.heatpump_heating).into();
        let cop_at_design = hp_heating_curve.cop_at(1.0, -5.0);
        assert!((cop_at_design - 3.5).abs() < 0.1); // Rated COP 3.5
    }

    #[test]
    fn test_efficiency_curve_s_shape() {
        // Test that polynomial curves produce S-shaped efficiency degradation
        let coeffs = [3.5, -0.8, 0.5, -0.2];
        let curve = EfficiencyCurve::new(coeffs, 0.0, 0.0);

        let cop_100 = curve.cop_at(1.0, 0.0);
        let cop_75 = curve.cop_at(0.75, 0.0);
        let cop_50 = curve.cop_at(0.5, 0.0);
        let cop_25 = curve.cop_at(0.25, 0.0);
        let cop_0 = curve.cop_at(0.0, 0.0);

        // S-shape: high at full load, drops at mid-load, rises slightly at low load
        assert!(cop_100 > cop_75);  // Full load > 75% load
        assert!(cop_50 < cop_75);   // 50% load < 75% load (degradation)
        assert!(cop_25 > cop_50);   // 25% load > 50% load (S-shape)
        assert!(cop_0 < cop_100);    // No load < full load
    }

    #[test]
    fn test_temperature_coefficient() {
        // Test that temperature coefficient degrades COP linearly
        let coeffs = [3.5, 0.0, 0.0, 0.0]; // No PLR degradation
        let temp_coeff = 0.02; // 2% per degree
        let curve = EfficiencyCurve::new(coeffs, temp_coeff, -5.0);

        let cop_design = curve.cop_at(1.0, -5.0);
        let cop_5_deg_colder = curve.cop_at(1.0, -10.0);
        let cop_10_deg_colder = curve.cop_at(1.0, -15.0);

        // Linear degradation: 2% per degree
        let degradation_5 = (cop_design - cop_5_deg_colder) / cop_design;
        let degradation_10 = (cop_design - cop_10_deg_colder) / cop_design;

        assert!((degradation_5 - 0.10).abs() < 0.01); // ~10% at 5°C colder
        assert!((degradation_10 - 0.20).abs() < 0.01); // ~20% at 10°C colder
    }
    ```

    Key test coverage:
    - Polynomial evaluation (Horner's method)
    - PLR degradation (cubic polynomial)
    - Temperature degradation (linear)
    - S-shaped efficiency curves
    - AHRI coefficient loading
  </action>
  <verify>cargo test --lib sim::hvac::tests::efficiency_curve_tests -- --nocapture</verify>
  <done>All unit tests pass: Polynomial efficiency curves evaluate correctly, S-shape confirmed</done>
</task>

<task type="auto">
  <name>Task 6: Create unit tests for cycling losses</name>
  <files>src/sim/hvac/tests/cycling_tests.rs</files>
  <action>
    Create unit tests in src/sim/hvac/tests/cycling_tests.rs:

    ```rust
    use fluxion::sim::hvac::cycling::CyclingTracker;

    #[test]
    fn test_cycling_losses() {
        let mut tracker = CyclingTracker::new();

        // Initial state
        assert_eq!(tracker.startup_count, 0);
        assert_eq!(tracker.cumulative_runtime_hours, 0.0);

        // First startup
        let (mult, penalty) = tracker.calculate_cycling_loss(true, 0.5);
        assert_eq!(tracker.startup_count, 1); // Detected startup
        assert_eq!(penalty, 0.1); // Startup penalty 0.1 kWh
        assert_eq!(tracker.current_runtime_timesteps, 1);

        // No startup (still on)
        let (mult, penalty) = tracker.calculate_cycling_loss(true, 0.5);
        assert_eq!(tracker.startup_count, 1); // No new startup
        assert_eq!(penalty, 0.0); // No penalty
        assert!(mult > 1.0); // PLR degradation at 50% load
        assert_eq!(tracker.current_runtime_timesteps, 2);

        // Shutdown
        let (mult, penalty) = tracker.calculate_cycling_loss(false, 0.0);
        assert_eq!(tracker.was_on, false);
        assert_eq!(penalty, 0.0);
        assert_eq!(tracker.current_runtime_timesteps, 2); // Not incremented

        // Second startup
        let (mult, penalty) = tracker.calculate_cycling_loss(true, 0.5);
        assert_eq!(tracker.startup_count, 2); // New startup detected
        assert_eq!(penalty, 0.1); // Startup penalty again
        assert_eq!(tracker.current_runtime_timesteps, 1); // Reset on startup
    }

    #[test]
    fn test_minimum_runtime_enforcement() {
        let mut tracker = CyclingTracker::new();

        // Startup
        tracker.calculate_cycling_loss(true, 0.5);
        assert_eq!(tracker.current_runtime_timesteps, 1);
        assert!(tracker.must_run()); // Must run for 5 timesteps

        // Within minimum runtime (timesteps 2-4)
        for _ in 2..5 {
            tracker.calculate_cycling_loss(true, 0.5);
            assert!(tracker.must_run()); // Still must run
        }

        // After minimum runtime (timestep 6)
        tracker.calculate_cycling_loss(true, 0.5);
        assert!(!tracker.must_run()); // Can shut down now
        assert_eq!(tracker.current_runtime_timesteps, 6);
    }

    #[test]
    fn test_plr_degradation() {
        let mut tracker = CyclingTracker::new();

        // Startup (no PLR degradation during minimum runtime)
        tracker.calculate_cycling_loss(true, 0.5);
        let (mult, _) = tracker.calculate_cycling_loss(true, 0.5);
        assert_eq!(mult, 1.0); // No degradation (within minimum runtime)

        // After minimum runtime (PLR degradation applies)
        for _ in 0..6 {
            tracker.calculate_cycling_loss(true, 0.5);
        }
        let (mult, _) = tracker.calculate_cycling_loss(true, 0.5);
        assert!(mult > 1.0); // PLR degradation now applies

        // Test different PLR values
        let mut tracker2 = CyclingTracker::new();
        for _ in 0..6 {
            tracker2.calculate_cycling_loss(true, 1.0); // 100% load
        }
        let (mult_100, _) = tracker2.calculate_cycling_loss(true, 1.0);
        assert_eq!(mult_100, 1.0); // No degradation at 100% PLR

        let mut tracker3 = CyclingTracker::new();
        for _ in 0..6 {
            tracker3.calculate_cycling_loss(true, 0.3); // 30% load
        }
        let (mult_30, _) = tracker3.calculate_cycling_loss(true, 0.3);
        let expected_degradation = 1.0 + 0.2 * (1.0 - 0.3); // 1.14
        assert!((mult_30 - expected_degradation).abs() < 0.01);
    }

    #[test]
    fn test_cumulative_runtime_tracking() {
        let mut tracker = CyclingTracker::new();

        // Run for 10 timesteps (10 hours)
        for _ in 0..10 {
            tracker.calculate_cycling_loss(true, 0.5);
        }

        assert_eq!(tracker.cumulative_runtime_hours, 10.0 / 3600.0); // 10 hours in seconds
    }

    #[test]
    fn test_tracker_reset() {
        let mut tracker = CyclingTracker::new();

        // Run for 5 timesteps
        for _ in 0..5 {
            tracker.calculate_cycling_loss(true, 0.5);
        }
        assert_eq!(tracker.startup_count, 1);
        assert_eq!(tracker.cumulative_runtime_hours, 5.0 / 3600.0);

        // Reset
        tracker.reset();
        assert_eq!(tracker.startup_count, 0);
        assert_eq!(tracker.cumulative_runtime_hours, 0.0);
        assert_eq!(tracker.current_runtime_timesteps, 0);
        assert_eq!(tracker.was_on, false);
    }
    ```

    Key test coverage:
    - Startup detection and penalty application
    - Minimum runtime enforcement
    - PLR degradation (varies with load)
    - Cumulative runtime tracking
    - Tracker reset functionality
  </action>
  <verify>cargo test --lib sim::hvac::tests::cycling_tests -- --nocapture</verify>
  <done>All unit tests pass: CyclingTracker correctly models startup penalties, minimum runtime, PLR degradation</done>
</task>

</tasks>

<verification>
After task completion, verify:
1. EfficiencyCurve module implements cubic polynomial evaluation (Horner's method)
2. CyclingTracker implements startup penalties + minimum runtime + PLR degradation
3. HeatPump, Chiller, Boiler use polynomial curves instead of linear degradation
4. Unit tests validate polynomial evaluation and cycling loss behavior
5. AHRI coefficient loading works (default values provided)
</verification>

<success_criteria>
- EfficiencyCurve module created with cubic polynomial evaluation
- CyclingTracker module created with combined cycling loss model
- All equipment types use polynomial efficiency curves
- Unit tests validate efficiency curves and cycling losses
- AHRI coefficient infrastructure in place (default values loaded)
</success_criteria>

<output>
After completion, create `.planning/phases/15-hvac-equipment-modeling/15-03-SUMMARY.md`
</output>
