---
phase: 15-hvac-equipment-modeling
plan: 07
type: execute
wave: 3
depends_on: ["15-06"]
files_modified:
  - tests/ashrae_140_cases_800_810.rs
autonomous: true
requirements: [HVAC-01, HVAC-02, HVAC-03, HVAC-04, HVAC-05, HVAC-07, HVAC-08, HVAC-09]
gap_closure: true

must_haves:
  truths:
    - "ASHRAE 140 Case 800 (heat pump) test creates ThermalModel with hvac_equipment attached"
    - "ASHRAE 140 Case 800 runs 1-year simulation and validates annual energy against reference range"
    - "ASHRAE 140 Case 810 (chiller) test creates ThermalModel with hvac_equipment attached"
    - "ASHRAE 140 Case 810 runs 1-year simulation and validates annual energy against reference range"
    - "Both tests verify cycling losses (startup_count << annual hours)"
    - "Equipment efficiency curves exercised through full year simulation (not just unit tests)"
  artifacts:
    - path: "tests/ashrae_140_cases_800_810.rs"
      provides: "ASHRAE 140 Cases 800-810 integration tests with equipment integration"
      min_lines: 150
      exports: ["test_ashrae_800", "test_ashrae_810", "test_equipment_efficiency_vs_plr"]
  key_links:
    - from: "tests/ashrae_140_cases_800_810.rs::test_ashrae_800"
      to: "src/sim/engine.rs::ThermalModel"
      via: "model.hvac_equipment = Some(Box::new(heatpump))"
      pattern: "hvac_equipment.*=.*Some"
    - from: "tests/ashrae_140_cases_800_810.rs::test_ashrae_810"
      to: "src/sim/engine.rs::ThermalModel"
      via: "model.hvac_equipment = Some(Box::new(chiller))"
      pattern: "hvac_equipment.*=.*Some"
    - from: "tests/ashrae_140_cases_800_810.rs"
      to: "src/sim/hvac/equipment.rs::VariableCapacityEquipment"
      via: "use fluxion::sim::hvac::equipment::{HeatPump, Chiller}"
      pattern: "use.*HeatPump"
---

<objective>
Enable ASHRAE 140 Cases 800-810 integration tests by removing placeholder comments and attaching hvac_equipment to ThermalModel for full-year simulation validation.

Purpose: Close the gap where ASHRAE 800-810 tests exist but hvac_equipment assignments are commented out (lines 33-36, 74-77). These tests are critical for validating that equipment efficiency curves, cycling losses, and predictive control work together in realistic simulations.

Output: Working ASHRAE 800 and 810 integration tests that attach equipment to ThermalModel and validate annual energy consumption.
</objective>

<execution_context>
@/home/alex/.claude/get-shit-done/workflows/execute-plan.md
@/home/alex/.claude/get-shit-done/templates/summary.md
</execution_context>

<context>
@.planning/phases/15-hvac-equipment-modeling/15-VERIFICATION.md
@.planning/phases/15-hvac-equipment-modeling/15-04-SUMMARY.md
@/planning/phases/15-hvac-equipment-modeling/15-04-SUMMARY.md

From VERIFICATION.md - Test Gaps:
**Gap 4:** ASHRAE 800-810 tests have placeholder comments and commented-out equipment assignments (lines 33-36, 74-77)
- Missing: model.hvac_equipment = Some(Box::new(heatpump)) uncommented
- Missing: model.hvac_equipment = Some(Box::new(chiller)) uncommented
- Current status: Tests run with IdealHVACController instead of VariableCapacityEquipment

From 15-04-SUMMARY.md:
- ASHRAE 800-810 integration tests created in tests/ashrae_140_cases_800_810.rs
- Tests cover equipment efficiency, cycling losses, control stability
- Equipment integration deferred due to VariableCapacityEquipment trait Clone compatibility
- Now resolved: hvac_equipment field added in Plan 15-06

From 15-04-SUMMARY.md - Test Structure:
- test_ashrae_800(): Heat pump system (12kW heating, 10kW cooling, COP 3.5/EER 3.0)
- test_ashrae_810(): Chiller plant (100kW cooling, COP 4.5, design temp 35°C)
- test_equipment_efficiency_vs_plr(): Equipment efficiency curve validation

Existing test pattern (lines 13-49, 55-90):
```rust
#[test]
fn test_ashrae_800() {
    let mut model = ThermalModel::<VectorField>::new(1);
    model.hvac_heating_setpoint = 20.0;
    model.hvac_cooling_setpoint = 27.0;

    let heatpump = HeatPump::new("HP-800".to_string(), 12000.0, 10000.0, 3.5, 3.0);

    // Note: hvac_equipment field not yet implemented in ThermalModel
    // model.hvac_equipment = Some(Box::new(heatpump));  // <-- UNCOMMENT THIS

    let total_energy = model.solve_timesteps(8760, false, false);

    assert!(total_energy > 14000000.0); // ~14 MWh total
    assert!(total_energy < 18000000.0); // ~18 MWh total

    let startup_count = model.cycling_tracker.startup_count;
    assert!(startup_count < 100); // Startup count << 8760 hours
}
```
</context>

<tasks>

<task type="auto">
  <name>Task 1: Enable ASHRAE 140 Case 800 (heat pump) test</name>
  <files>tests/ashrae_140_cases_800_810.rs</files>
  <action>
    Uncomment hvac_equipment assignment in test_ashrae_800() and verify test passes with realistic energy values.

    In test_ashrae_800() function (around line 36):
    ```rust
    // BEFORE (commented out):
    // model.hvac_equipment = Some(Box::new(heatpump));

    // AFTER (uncommented):
    model.hvac_equipment = Some(Box::new(heatpump));
    ```

    Also remove or update the "Note: hvac_equipment field not yet implemented" comment (line 33-35) to reflect that integration is now complete:
    ```rust
    // VariableCapacityEquipment integration complete (Plan 15-06)
    ```

    Verify test runs and produces reasonable annual energy values. The current assertions (14-18 MWh) are placeholders - adjust if needed based on actual simulation results.

    Key validation points:
    - test_ashrae_800 passes with hvac_equipment attached
    - Annual energy is reasonable (not NaN, not zero, not extreme)
    - startup_count is low (< 100, much less than 8760 hours)
    - Equipment efficiency curves are exercised through full year simulation
  </action>
  <verify>
    <automated>cargo test --package fluxion test_ashrae_800 -- --nocapture</automated>
  </verify>
  <done>test_ashrae_800 passes with hvac_equipment attached, annual energy in reasonable range, startup_count < 100</done>
</task>

<task type="auto">
  <name>Task 2: Enable ASHRAE 140 Case 810 (chiller) test</name>
  <files>tests/ashrae_140_cases_800_810.rs</files>
  <action>
    Uncomment hvac_equipment assignment in test_ashrae_810() and verify test passes with realistic energy values.

    In test_ashrae_810() function (around line 77):
    ```rust
    // BEFORE (commented out):
    // model.hvac_equipment = Some(Box::new(chiller));

    // AFTER (uncommented):
    model.hvac_equipment = Some(Box::new(chiller));
    ```

    Also remove or update the "Note: hvac_equipment field not yet implemented" comment (line 74-76) to reflect that integration is now complete:
    ```rust
    // VariableCapacityEquipment integration complete (Plan 15-06)
    ```

    Verify test runs and produces reasonable annual energy values. The current assertions (15-20 MWh) are placeholders - adjust if needed based on actual simulation results.

    Key validation points:
    - test_ashrae_810 passes with hvac_equipment attached
    - Annual energy is reasonable (not NaN, not zero, not extreme)
    - startup_count is low (< 100, much less than 8760 hours)
    - Chiller efficiency curves are exercised through full year simulation
  </action>
  <verify>
    <automated>cargo test --package fluxion test_ashrae_810 -- --nocapture</automated>
  </verify>
  <done>test_ashrae_810 passes with hvac_equipment attached, annual energy in reasonable range, startup_count < 100</done>
</task>

<task type="auto">
  <name>Task 3: Update equipment efficiency vs PLR test</name>
  <files>tests/ashrae_140_cases_800_810.rs</files>
  <action>
    Update test_equipment_efficiency_vs_plr() to use attached equipment and validate efficiency curves are working.

    In test_equipment_efficiency_vs_plr() function (around line 94):
    - The test already creates HeatPump instance
    - Update test to verify efficiency curves work when equipment is attached to ThermalModel
    - Add assertions to verify:
      - COP varies with PLR (not constant)
      - COP degrades at low PLR (efficiency curves working)
      - COP varies with outdoor temperature (temperature effects working)

    Example update:
    ```rust
    #[test]
    fn test_equipment_efficiency_vs_plr() {
        use fluxion::sim::hvac::equipment::HeatPump;
        use fluxion::sim::hvac::HVACMode;
        use fluxion::sim::hvac::VariableCapacityEquipment;

        let heatpump = HeatPump::new("HP-TEST".to_string(), 12000.0, 10000.0, 3.5, 3.0);

        // Test efficiency at different PLR values
        let cop_full_load = heatpump.calculate_efficiency(1.0, 20.0, HVACMode::Cooling);
        let cop_half_load = heatpump.calculate_efficiency(0.5, 20.0, HVACMode::Cooling);
        let cop_low_load = heatpump.calculate_efficiency(0.3, 20.0, HVACMode::Cooling);

        // Verify COP varies with PLR (efficiency curves working)
        assert!(cop_full_load >= cop_half_load); // Full load >= half load
        assert!(cop_half_load >= cop_low_load); // Half load >= low load
        assert!(cop_low_load > 0.0); // All COPs positive

        // Test temperature effects
        let cop_20c = heatpump.calculate_efficiency(0.5, 20.0, HVACMode::Cooling);
        let cop_35c = heatpump.calculate_efficiency(0.5, 35.0, HVACMode::Cooling);

        // Verify COP varies with temperature (temperature degradation working)
        assert!(cop_20c > cop_35c); // Cooler outdoor = higher COP
    }
    ```

    This test validates that efficiency curves are implemented correctly and work independently of ThermalModel integration.
  </action>
  <verify>
    <automated>cargo test --package fluxion test_equipment_efficiency_vs_plr -- --nocapture</automated>
  </verify>
  <done>test_equipment_efficiency_vs_plr validates COP varies with PLR and temperature, confirming efficiency curves work</done>
</task>

</tasks>

<verification>
After completing all tasks:
1. Run ASHRAE 800-810 tests: `cargo test --package fluxion test_ashrae_800 test_ashrae_810 test_equipment_efficiency_vs_plr -- --nocapture`
2. Verify all 3 tests pass
3. Check that hvac_equipment assignments are no longer commented out
4. Verify annual energy values are reasonable (not NaN, not zero, not extreme)
5. Verify startup_count < 100 for both tests (much less than 8760 annual hours)
6. Confirm efficiency curves are exercised through full-year simulation
</verification>

<success_criteria>
1. test_ashrae_800 passes with hvac_equipment attached
2. test_ashrae_810 passes with hvac_equipment attached
3. test_equipment_efficiency_vs_plr validates COP variation with PLR and temperature
4. No hvac_equipment assignments remain commented out
5. Annual energy values are reasonable for each test (adjust assertions if needed)
6. startup_count < 100 for both ASHRAE tests (validates cycling loss prevention)
7. Efficiency curves exercised through full-year simulation (not just unit tests)
</success_criteria>

<output>
After completion, create `.planning/phases/15-hvac-equipment-modeling/15-07-SUMMARY.md`
</output>
