case_id,case_title,case_status,9a.case_inputs_internal_sensible_gains_W,9a.case_inputs_internal_latent_gains_W,9a.case_inputs_cooling_setpoint_C,9a.case_inputs_outdoor_dry_bulb_C,9a.case_inputs_weather_file,9a.case_inputs_series,9a.entering_dry_bulb_C,9a.entering_wet_bulb_C_ewb_15,9a.entering_wet_bulb_C_ewb_17.2,9a.entering_wet_bulb_C_ewb_19.4,9a.entering_wet_bulb_C_ewb_21.7,9a.total_capacity_kw_ewb_15,9a.total_capacity_kw_ewb_17.2,9a.total_capacity_kw_ewb_19.4,9a.total_capacity_kw_ewb_21.7,9a.sensible_capacity_kw_ewb_15,9a.sensible_capacity_kw_ewb_17.2,9a.sensible_capacity_kw_ewb_19.4,9a.sensible_capacity_kw_ewb_21.7,9a.latent_capacity_kw_ewb_15,9a.latent_capacity_kw_ewb_17.2,9a.latent_capacity_kw_ewb_19.4,9a.latent_capacity_kw_ewb_21.7,9a.compressor_power_kw_ewb_15,9a.compressor_power_kw_ewb_17.2,9a.compressor_power_kw_ewb_19.4,9a.compressor_power_kw_ewb_21.7,9a.delivered_capacity_kw_ewb_15,9a.delivered_capacity_kw_ewb_17.2,9a.delivered_capacity_kw_ewb_19.4,9a.delivered_capacity_kw_ewb_21.7,9a.delivered_power_kw_ewb_15,9a.delivered_power_kw_ewb_17.2,9a.delivered_power_kw_ewb_19.4,9a.delivered_power_kw_ewb_21.7,9a.cop_ewb_15,9a.cop_ewb_17.2,9a.cop_ewb_19.4,9a.cop_ewb_21.7,9a.plr_ewb_15,9a.plr_ewb_17.2,9a.plr_ewb_19.4,9a.plr_ewb_21.7,9a.shr_ewb_15,9a.shr_ewb_17.2,9a.shr_ewb_19.4,9a.shr_ewb_21.7,9a.peak_cooling_power_kw_ewb_15,9a.peak_cooling_power_kw_ewb_17.2,9a.peak_cooling_power_kw_ewb_19.4,9a.peak_cooling_power_kw_ewb_21.7,9a.required_load_kw_ewb_15,9a.required_load_kw_ewb_17.2,9a.required_load_kw_ewb_19.4,9a.required_load_kw_ewb_21.7,9a.capacity_shortfall_w_ewb_15,9a.capacity_shortfall_w_ewb_17.2,9a.capacity_shortfall_w_ewb_19.4,9a.capacity_shortfall_w_ewb_21.7,9a.annual_cooling_mwh,9a.max_zone_temp_C
CE100,Base-Case Building and Mechanical System,incomplete,5400.0,0.0,22.2,46.1,CE100A,dry,22.200,15.000000,17.200000,19.400000,21.700000,6.020000,6.490000,6.980000,7.480000,5.810000,4.760000,3.590000,2.410000,0.210000,1.730000,3.390000,5.070000,2.110000,2.140000,2.180000,2.210000,5.400000,5.400000,5.400000,5.400000,1.938408,1.851807,1.778737,1.703961,2.572650,2.738397,2.896266,3.065574,0.897010,0.832049,0.773639,0.721925,0.965116,0.733436,0.514327,0.322193,2.340000,2.370000,2.410000,2.440000,5.400000,5.400000,5.400000,5.400000,0.000000,0.000000,0.000000,0.000000,,
CE110,Reduced Outdoor Dry-Bulb Temperature,incomplete,5400.0,0.0,22.2,29.4,CE110A,dry,22.200,15.000000,17.200000,19.400000,21.700000,7.190000,7.780000,8.420000,9.060000,6.310000,5.260000,4.110000,2.970000,0.880000,2.520000,4.310000,6.090000,1.620000,1.660000,1.710000,1.760000,5.400000,5.400000,5.400000,5.400000,1.290248,1.238981,1.194811,1.155943,3.886486,4.116402,4.340206,4.552764,0.751043,0.694087,0.641330,0.596026,0.877608,0.676093,0.488124,0.327815,1.850000,1.890000,1.940000,1.990000,5.400000,5.400000,5.400000,5.400000,0.000000,0.000000,0.000000,0.000000,,
CE120,Increased Thermostat Setpoint,incomplete,5400.0,0.0,26.7,29.4,CE110A,dry,26.700,15.000000,17.200000,19.400000,21.700000,7.660000,7.780000,8.420000,9.060000,7.660000,7.450000,6.310000,5.140000,0.000000,0.330000,2.110000,3.920000,1.620000,1.660000,1.710000,1.760000,5.400000,5.400000,5.400000,5.400000,1.224788,1.238981,1.194811,1.155943,4.140541,4.116402,4.340206,4.552764,0.704961,0.694087,0.641330,0.596026,1.000000,0.957584,0.749406,0.567329,1.850000,1.890000,1.940000,1.990000,5.400000,5.400000,5.400000,5.400000,0.000000,0.000000,0.000000,0.000000,,
CE130,Low Part-Load Ratio,incomplete,270.0,0.0,22.2,46.1,CE100A,dry,22.200,15.000000,17.200000,19.400000,21.700000,6.020000,6.490000,6.980000,7.480000,5.810000,4.760000,3.590000,2.410000,0.210000,1.730000,3.390000,5.070000,2.110000,2.140000,2.180000,2.210000,0.270000,0.270000,0.270000,0.270000,0.121129,0.114063,0.108131,0.102369,2.572650,2.738397,2.896266,3.065574,0.044850,0.041602,0.038682,0.036096,0.965116,0.733436,0.514327,0.322193,2.340000,2.370000,2.410000,2.440000,0.270000,0.270000,0.270000,0.270000,0.000000,0.000000,0.000000,0.000000,,
CE140,Reduced Outdoor Dry-Bulb Temperature at Low Part-Load Ratio,incomplete,270.0,0.0,22.2,29.4,CE110A,dry,22.200,15.000000,17.200000,19.400000,21.700000,7.190000,7.780000,8.420000,9.060000,6.310000,5.260000,4.110000,2.970000,0.880000,2.520000,4.310000,6.090000,1.620000,1.660000,1.710000,1.760000,0.270000,0.270000,0.270000,0.270000,0.078033,0.073958,0.070449,0.067432,3.886486,4.116402,4.340206,4.552764,0.037552,0.034704,0.032067,0.029801,0.877608,0.676093,0.488124,0.327815,1.850000,1.890000,1.940000,1.990000,0.270000,0.270000,0.270000,0.270000,0.000000,0.000000,0.000000,0.000000,,
CE150,Latent Load at High Sensible Heat Ratio,incomplete,5400.0,1100.0,22.2,29.4,CE110A,wet,22.200,15.000000,17.200000,19.400000,21.700000,7.190000,7.780000,8.420000,9.060000,6.310000,5.260000,4.110000,2.970000,0.880000,2.520000,4.310000,6.090000,1.620000,1.660000,1.710000,1.760000,6.500000,6.500000,6.500000,6.500000,1.497442,1.441188,1.392801,1.350050,3.886486,4.116402,4.340206,4.552764,0.904033,0.835476,0.771971,0.717439,0.877608,0.676093,0.488124,0.327815,1.850000,1.890000,1.940000,1.990000,6.500000,6.500000,6.500000,6.500000,0.000000,0.000000,0.000000,0.000000,,
CE160,Increased Thermostat Setpoint at High Sensible Heat Ratio,incomplete,5400.0,1100.0,26.7,29.4,CE110A,wet,26.700,15.000000,17.200000,19.400000,21.700000,7.660000,7.780000,8.420000,9.060000,7.660000,7.450000,6.310000,5.140000,0.000000,0.330000,2.110000,3.920000,1.620000,1.660000,1.710000,1.760000,6.500000,6.500000,6.500000,6.500000,1.424058,1.441188,1.392801,1.350050,4.140541,4.116402,4.340206,4.552764,0.848564,0.835476,0.771971,0.717439,1.000000,0.957584,0.749406,0.567329,1.850000,1.890000,1.940000,1.990000,6.500000,6.500000,6.500000,6.500000,0.000000,0.000000,0.000000,0.000000,,
CE165,Variation of Thermostat Setpoint and Outdoor Dry-Bulb Temperature at High Sensible Heat Ratio,incomplete,5400.0,1100.0,23.3,40.6,CE165A,wet,23.300,15.000000,17.200000,19.400000,21.700000,6.490000,6.930000,7.450000,8.010000,6.490000,5.460000,4.320000,3.120000,0.000000,1.470000,3.130000,4.890000,1.940000,1.980000,2.020000,2.060000,6.490000,6.500000,6.500000,6.500000,1.940000,1.883912,1.815429,1.747082,2.990783,3.135747,3.311111,3.497817,1.000000,0.937951,0.872483,0.811486,1.000000,0.787879,0.579866,0.389513,2.170000,2.210000,2.250000,2.290000,6.500000,6.500000,6.500000,6.500000,10.000000,0.000000,0.000000,0.000000,,
CE170,Reduced Sensible Load,incomplete,2100.0,1100.0,22.2,29.4,CE110A,wet,22.200,15.000000,17.200000,19.400000,21.700000,7.190000,7.780000,8.420000,9.060000,6.310000,5.260000,4.110000,2.970000,0.880000,2.520000,4.310000,6.090000,1.620000,1.660000,1.710000,1.760000,3.200000,3.200000,3.200000,3.200000,0.825966,0.789163,0.757410,0.729717,3.886486,4.116402,4.340206,4.552764,0.445063,0.411311,0.380048,0.353201,0.877608,0.676093,0.488124,0.327815,1.850000,1.890000,1.940000,1.990000,3.200000,3.200000,3.200000,3.200000,0.000000,0.000000,0.000000,0.000000,,
CE180,Increased Latent Load,incomplete,2100.0,4400.0,22.2,29.4,CE110A,wet,22.200,15.000000,17.200000,19.400000,21.700000,7.190000,7.780000,8.420000,9.060000,6.310000,5.260000,4.110000,2.970000,0.880000,2.520000,4.310000,6.090000,1.620000,1.660000,1.710000,1.760000,6.500000,6.500000,6.500000,6.500000,1.497442,1.441188,1.392801,1.350050,3.886486,4.116402,4.340206,4.552764,0.904033,0.835476,0.771971,0.717439,0.877608,0.676093,0.488124,0.327815,1.850000,1.890000,1.940000,1.990000,6.500000,6.500000,6.500000,6.500000,0.000000,0.000000,0.000000,0.000000,,
CE185,Increased Outdoor Dry-Bulb Temperature at Low Sensible Heat Ratio,incomplete,2100.0,4400.0,22.2,46.1,CE100A,wet,22.200,15.000000,17.200000,19.400000,21.700000,6.020000,6.490000,6.980000,7.480000,5.810000,4.760000,3.590000,2.410000,0.210000,1.730000,3.390000,5.070000,2.110000,2.140000,2.180000,2.210000,6.020000,6.490000,6.500000,6.500000,2.110000,2.140000,2.062567,1.979856,2.572650,2.738397,2.896266,3.065574,1.000000,1.000000,0.931232,0.868984,0.965116,0.733436,0.514327,0.322193,2.340000,2.370000,2.410000,2.440000,6.500000,6.500000,6.500000,6.500000,480.000000,10.000000,0.000000,0.000000,,
CE190,Low Part-Load Ratio at Low Sensible Heat Ratio,incomplete,270.0,550.0,22.2,29.4,CE110A,wet,22.200,15.000000,17.200000,19.400000,21.700000,7.190000,7.780000,8.420000,9.060000,6.310000,5.260000,4.110000,2.970000,0.880000,2.520000,4.310000,6.090000,1.620000,1.660000,1.710000,1.760000,0.820000,0.820000,0.820000,0.820000,0.231781,0.220040,0.209923,0.201198,3.886486,4.116402,4.340206,4.552764,0.114047,0.105398,0.097387,0.090508,0.877608,0.676093,0.488124,0.327815,1.850000,1.890000,1.940000,1.990000,0.820000,0.820000,0.820000,0.820000,0.000000,0.000000,0.000000,0.000000,,
CE195,Increased Outdoor Dry-Bulb Temperature at Low Sensible Heat Ratio and Low Part-Load Ratio,incomplete,270.0,550.0,22.2,46.1,CE100A,wet,22.200,15.000000,17.200000,19.400000,21.700000,6.020000,6.490000,6.980000,7.480000,5.810000,4.760000,3.590000,2.410000,0.210000,1.730000,3.390000,5.070000,2.110000,2.140000,2.180000,2.210000,0.820000,0.820000,0.820000,0.820000,0.358279,0.338010,0.320970,0.304323,2.572650,2.738397,2.896266,3.065574,0.136213,0.126348,0.117479,0.109626,0.965116,0.733436,0.514327,0.322193,2.340000,2.370000,2.410000,2.440000,0.820000,0.820000,0.820000,0.820000,0.000000,0.000000,0.000000,0.000000,,
CE200,Full-Load Test at AHRI Conditions,incomplete,6120.0,1817.0,26.7,35.0,CE200A,full-load,26.700,15.000000,17.200000,19.400000,21.700000,7.340000,7.370000,7.950000,8.570000,7.340000,7.280000,6.130000,4.960000,0.000000,0.090000,1.820000,3.610000,1.770000,1.810000,1.860000,1.910000,7.340000,7.370000,7.937000,7.937000,1.770000,1.810000,1.857654,1.799358,3.670000,3.612745,3.803828,4.004673,1.000000,1.000000,0.998365,0.926138,1.000000,0.987788,0.771069,0.578763,2.000000,2.040000,2.090000,2.140000,7.937000,7.937000,7.937000,7.937000,597.000000,567.000000,0.000000,0.000000,,
