# ASHRAE 140 Validation Report

## Summary

| Metric | Value |
|--------|-------|
| Total Results | 64 |
| Pass Rate | 3.1% |
| Passed | 2 |
| Warnings | 1 |
| Failed | 61 |
| Mean Absolute Error | 6.48% |
| Max Deviation | 88.98% |

## Detailed Results

| Case | Metric | Fluxion | Ref Min | Ref Max | Deviation | Status |
|------|--------|---------|---------|---------|-----------|--------|
| 600 | Annual Heating (MWh) | 9.24 | 5.00 | 7.00 | +53.97% | FAIL |
| 600 | Annual Cooling (MWh) | 6.52 | 8.00 | 10.00 | -27.56% | FAIL |
| 600 | Peak Heating (kW) | 6.61 | 3.00 | 4.00 | +88.98% | FAIL |
| 600 | Peak Cooling (kW) | 5.63 | 5.00 | 6.00 | +2.41% | PASS |
| 610 | Annual Heating (MWh) | 9.43 | 0.00 | 0.00 | +0.00% | FAIL |
| 610 | Annual Cooling (MWh) | 4.72 | 0.00 | 0.00 | +0.00% | FAIL |
| 610 | Peak Heating (kW) | 6.62 | 0.00 | 0.00 | +0.00% | FAIL |
| 610 | Peak Cooling (kW) | 4.77 | 0.00 | 0.00 | +0.00% | FAIL |
| 620 | Annual Heating (MWh) | 8.72 | 0.00 | 0.00 | +0.00% | FAIL |
| 620 | Annual Cooling (MWh) | 2.64 | 0.00 | 0.00 | +0.00% | FAIL |
| 620 | Peak Heating (kW) | 6.59 | 0.00 | 0.00 | +0.00% | FAIL |
| 620 | Peak Cooling (kW) | 3.45 | 0.00 | 0.00 | +0.00% | FAIL |
| 630 | Annual Heating (MWh) | 9.32 | 0.00 | 0.00 | +0.00% | FAIL |
| 630 | Annual Cooling (MWh) | 1.60 | 0.00 | 0.00 | +0.00% | FAIL |
| 630 | Peak Heating (kW) | 6.60 | 0.00 | 0.00 | +0.00% | FAIL |
| 630 | Peak Cooling (kW) | 2.38 | 0.00 | 0.00 | +0.00% | FAIL |
| 640 | Annual Heating (MWh) | 6.71 | 0.00 | 0.00 | +0.00% | FAIL |
| 640 | Annual Cooling (MWh) | 6.42 | 0.00 | 0.00 | +0.00% | FAIL |
| 640 | Peak Heating (kW) | 6.60 | 0.00 | 0.00 | +0.00% | FAIL |
| 640 | Peak Cooling (kW) | 5.63 | 0.00 | 0.00 | +0.00% | FAIL |
| 650 | Annual Heating (MWh) | 0.00 | 0.00 | 0.00 | +0.00% | FAIL |
| 650 | Annual Cooling (MWh) | 5.39 | 0.00 | 0.00 | +0.00% | FAIL |
| 650 | Peak Heating (kW) | 0.00 | 0.00 | 0.00 | +0.00% | FAIL |
| 650 | Peak Cooling (kW) | 5.58 | 0.00 | 0.00 | +0.00% | FAIL |
| 600FF | Min Free-Float Temp (°C) | -10.42 | -18.80 | -15.60 | +39.44% | FAIL |
| 600FF | Max Free-Float Temp (°C) | 51.79 | 64.90 | 75.10 | -26.02% | FAIL |
| 650FF | Min Free-Float Temp (°C) | -11.78 | -23.00 | -21.00 | +46.46% | FAIL |
| 650FF | Max Free-Float Temp (°C) | 51.71 | 63.20 | 73.50 | -24.35% | FAIL |
| 900 | Annual Heating (MWh) | 1.88 | 0.00 | 0.00 | +0.00% | FAIL |
| 900 | Annual Cooling (MWh) | 2.86 | 0.00 | 0.00 | +0.00% | FAIL |
| 900 | Peak Heating (kW) | 4.20 | 0.00 | 0.00 | +0.00% | FAIL |
| 900 | Peak Cooling (kW) | 3.26 | 0.00 | 0.00 | +0.00% | FAIL |
| 910 | Annual Heating (MWh) | 2.21 | 0.00 | 0.00 | +0.00% | FAIL |
| 910 | Annual Cooling (MWh) | 1.45 | 0.00 | 0.00 | +0.00% | FAIL |
| 910 | Peak Heating (kW) | 4.21 | 0.00 | 0.00 | +0.00% | FAIL |
| 910 | Peak Cooling (kW) | 2.68 | 0.00 | 0.00 | +0.00% | FAIL |
| 920 | Annual Heating (MWh) | 2.43 | 0.00 | 0.00 | +0.00% | FAIL |
| 920 | Annual Cooling (MWh) | 1.70 | 0.00 | 0.00 | +0.00% | FAIL |
| 920 | Peak Heating (kW) | 3.99 | 0.00 | 0.00 | +0.00% | FAIL |
| 920 | Peak Cooling (kW) | 1.85 | 0.00 | 0.00 | +0.00% | FAIL |
| 930 | Annual Heating (MWh) | 2.70 | 0.00 | 0.00 | +0.00% | FAIL |
| 930 | Annual Cooling (MWh) | 0.83 | 0.00 | 0.00 | +0.00% | FAIL |
| 930 | Peak Heating (kW) | 4.06 | 0.00 | 0.00 | +0.00% | FAIL |
| 930 | Peak Cooling (kW) | 1.19 | 0.00 | 0.00 | +0.00% | FAIL |
| 940 | Annual Heating (MWh) | 1.43 | 0.00 | 0.00 | +0.00% | FAIL |
| 940 | Annual Cooling (MWh) | 2.85 | 0.00 | 0.00 | +0.00% | FAIL |
| 940 | Peak Heating (kW) | 4.56 | 0.00 | 0.00 | +0.00% | FAIL |
| 940 | Peak Cooling (kW) | 3.26 | 0.00 | 0.00 | +0.00% | FAIL |
| 950 | Annual Heating (MWh) | 0.00 | 0.00 | 0.00 | +0.00% | FAIL |
| 950 | Annual Cooling (MWh) | 0.75 | 0.00 | 0.00 | +0.00% | FAIL |
| 950 | Peak Heating (kW) | 0.00 | 0.00 | 0.00 | +0.00% | FAIL |
| 950 | Peak Cooling (kW) | 3.13 | 0.00 | 0.00 | +0.00% | FAIL |
| 900FF | Min Free-Float Temp (°C) | -5.85 | -6.40 | -1.60 | -46.22% | WARN |
| 900FF | Max Free-Float Temp (°C) | 43.20 | 41.80 | 46.40 | -2.04% | PASS |
| 950FF | Min Free-Float Temp (°C) | -10.30 | -20.20 | -17.80 | +45.79% | FAIL |
| 950FF | Max Free-Float Temp (°C) | 41.28 | 35.50 | 38.50 | +11.57% | FAIL |
| 960 | Annual Heating (MWh) | 10.64 | 0.00 | 0.00 | +0.00% | FAIL |
| 960 | Annual Cooling (MWh) | 2.93 | 0.00 | 0.00 | +0.00% | FAIL |
| 960 | Peak Heating (kW) | 6.31 | 0.00 | 0.00 | +0.00% | FAIL |
| 960 | Peak Cooling (kW) | 3.40 | 0.00 | 0.00 | +0.00% | FAIL |
| 195 | Annual Heating (MWh) | 11.41 | 0.00 | 0.00 | +0.00% | FAIL |
| 195 | Annual Cooling (MWh) | 0.00 | 0.00 | 0.00 | +0.00% | FAIL |
| 195 | Peak Heating (kW) | 3.93 | 0.00 | 0.00 | +0.00% | FAIL |
| 195 | Peak Cooling (kW) | 0.00 | 0.00 | 0.00 | +0.00% | FAIL |

## Delta Analysis

Baseline: 630

| Case - Metric | Delta from Baseline |
|---------------|---------------------|
| 620 - Annual Cooling (MWh) | +1.04 |
| 650 - Peak Heating (kW) | -6.60 |
| 940 - Peak Heating (kW) | -2.04 |
| 960 - Peak Heating (kW) | -0.28 |
| 930 - Annual Cooling (MWh) | -0.77 |
| 960 - Peak Cooling (kW) | +1.02 |
| 650 - Peak Cooling (kW) | +3.20 |
| 900 - Annual Heating (MWh) | -7.44 |
| 610 - Annual Heating (MWh) | +0.12 |
| 930 - Peak Heating (kW) | -2.54 |
| 610 - Peak Cooling (kW) | +2.39 |
| 600 - Peak Heating (kW) | +0.02 |
| 600 - Peak Cooling (kW) | +3.25 |
| 610 - Peak Heating (kW) | +0.02 |
| 910 - Annual Cooling (MWh) | -0.15 |
| 195 - Peak Heating (kW) | -2.67 |
| 195 - Annual Cooling (MWh) | -1.60 |
| 620 - Peak Cooling (kW) | +1.06 |
| 920 - Peak Heating (kW) | -2.60 |
| 900 - Peak Heating (kW) | -2.40 |
| 940 - Peak Cooling (kW) | +0.87 |
| 910 - Peak Heating (kW) | -2.38 |
| 920 - Annual Heating (MWh) | -6.89 |
| 950 - Peak Cooling (kW) | +0.75 |
| 950 - Annual Cooling (MWh) | -0.85 |
| 900 - Annual Cooling (MWh) | +1.26 |
| 940 - Annual Heating (MWh) | -7.88 |
| 960 - Annual Cooling (MWh) | +1.33 |
| 650 - Annual Cooling (MWh) | +3.79 |
| 195 - Annual Heating (MWh) | +2.09 |
| 640 - Annual Cooling (MWh) | +4.82 |
| 920 - Annual Cooling (MWh) | +0.09 |
| 195 - Peak Cooling (kW) | -2.38 |
| 930 - Peak Cooling (kW) | -1.19 |
| 950 - Peak Heating (kW) | -6.60 |
| 930 - Annual Heating (MWh) | -6.62 |
| 640 - Peak Heating (kW) | -0.00 |
| 640 - Peak Cooling (kW) | +3.25 |
| 610 - Annual Cooling (MWh) | +3.12 |
| 620 - Annual Heating (MWh) | -0.60 |
| 640 - Annual Heating (MWh) | -2.61 |
| 910 - Peak Cooling (kW) | +0.30 |
| 600 - Annual Cooling (MWh) | +4.92 |
| 960 - Annual Heating (MWh) | +1.33 |
| 650 - Annual Heating (MWh) | -9.32 |
| 900 - Peak Cooling (kW) | +0.87 |
| 600 - Annual Heating (MWh) | -0.08 |
| 910 - Annual Heating (MWh) | -7.10 |
| 920 - Peak Cooling (kW) | -0.53 |
| 940 - Annual Cooling (MWh) | +1.25 |
| 950 - Annual Heating (MWh) | -9.32 |
| 620 - Peak Heating (kW) | -0.01 |

## Worst Performing Cases

| Case | Metric | Deviation | Status |
|------|--------|-----------|--------|
| 600 | Peak Heating (kW) | +88.98% | FAIL |
| 600 | Annual Heating (MWh) | +53.97% | FAIL |
| 650FF | Min Free-Float Temp (°C) | +46.46% | FAIL |
| 900FF | Min Free-Float Temp (°C) | -46.22% | WARN |
| 950FF | Min Free-Float Temp (°C) | +45.79% | FAIL |

## Legend

- **PASS**: Value within 5% of reference range
- **WARN**: Value within reference range but >2% deviation
- **FAIL**: Value outside 5% tolerance band
