> **ARCHIVED (Issue #2764):** This is a historical v0.8.0 snapshot and is no longer current. For live validation pass rates, see `docs/ASHRAE140_RESULTS.md`.

# ASHRAE 140 Validation Report

## Summary

| Metric | Value |
|--------|-------|
| Total Results | 64 |
| Pass Rate | 7.8% |
| Passed | 5 |
| Warnings | 1 |
| Failed | 58 |
| Mean Absolute Error | 104.15% |
| Max Deviation | 847.78% |

## Detailed Results

| Case | Metric | Fluxion | Ref Min | Ref Max | Deviation | Status |
|------|--------|---------|---------|---------|-----------|--------|
| 600 | Annual Heating Energy (MWh) | 18.62 | 4.00 | 7.50 | +223.88% | FAIL |
| 600 | Annual Cooling Energy (MWh) | 6.39 | 7.00 | 10.00 | -24.79% | FAIL |
| 600 | Peak Heating Load (kW) | 7.24 | 2.60 | 4.00 | +119.33% | FAIL |
| 600 | Peak Cooling Load (kW) | 9.73 | 4.60 | 6.00 | +83.65% | FAIL |
| 610 | Annual Heating Energy (MWh) | 20.35 | 4.36 | 5.79 | +301.03% | FAIL |
| 610 | Annual Cooling Energy (MWh) | 3.44 | 3.92 | 6.14 | -31.61% | FAIL |
| 610 | Peak Heating Load (kW) | 7.30 | 4.30 | 5.70 | +45.91% | FAIL |
| 610 | Peak Cooling Load (kW) | 5.34 | 2.20 | 2.90 | +109.45% | FAIL |
| 620 | Annual Heating Energy (MWh) | 18.85 | 4.50 | 6.50 | +242.72% | FAIL |
| 620 | Annual Cooling Energy (MWh) | 5.29 | 3.20 | 5.00 | +28.96% | FAIL |
| 620 | Peak Heating Load (kW) | 6.98 | 2.80 | 3.80 | +111.40% | FAIL |
| 620 | Peak Cooling Load (kW) | 8.94 | 2.50 | 3.50 | +197.94% | FAIL |
| 630 | Annual Heating Energy (MWh) | 21.58 | 5.05 | 6.47 | +274.57% | FAIL |
| 630 | Annual Cooling Energy (MWh) | 1.46 | 2.13 | 3.70 | -50.02% | FAIL |
| 630 | Peak Heating Load (kW) | 6.98 | 4.70 | 6.10 | +29.23% | FAIL |
| 630 | Peak Cooling Load (kW) | 4.11 | 1.80 | 2.40 | +95.79% | FAIL |
| 640 | Annual Heating Energy (MWh) | 11.81 | 2.75 | 3.80 | +260.51% | FAIL |
| 640 | Annual Cooling Energy (MWh) | 6.39 | 5.95 | 8.10 | -9.00% | PASS |
| 640 | Peak Heating Load (kW) | 7.24 | 4.30 | 5.70 | +44.76% | FAIL |
| 640 | Peak Cooling Load (kW) | 9.73 | 2.80 | 3.70 | +199.48% | FAIL |
| 650 | Annual Heating Energy (MWh) | 0.00 | 0.00 | 0.00 | +0.00% | PASS |
| 650 | Annual Cooling Energy (MWh) | 4.69 | 4.82 | 7.06 | -21.06% | WARN |
| 650 | Peak Heating Load (kW) | 0.00 | 0.00 | 0.00 | +0.00% | PASS |
| 650 | Peak Cooling Load (kW) | 9.73 | 1.90 | 2.50 | +342.42% | FAIL |
| 600FF | Minimum Free-Floating Temperature (°C) | -26.40 | -18.80 | -15.60 | -53.48% | FAIL |
| 600FF | Maximum Free-Floating Temperature (°C) | 33.92 | 64.90 | 75.10 | -51.55% | FAIL |
| 650FF | Minimum Free-Floating Temperature (°C) | -25.73 | -23.00 | -21.00 | -16.93% | FAIL |
| 650FF | Maximum Free-Floating Temperature (°C) | 33.92 | 63.20 | 73.50 | -50.38% | FAIL |
| 900 | Annual Heating Energy (MWh) | 2.40 | 1.17 | 2.04 | +49.53% | FAIL |
| 900 | Annual Cooling Energy (MWh) | 0.08 | 2.13 | 3.67 | -97.08% | FAIL |
| 900 | Peak Heating Load (kW) | 1.28 | 1.10 | 2.10 | -20.08% | FAIL |
| 900 | Peak Cooling Load (kW) | 0.32 | 2.10 | 3.50 | -88.44% | FAIL |
| 910 | Annual Heating Energy (MWh) | 2.40 | 1.51 | 2.28 | +26.64% | FAIL |
| 910 | Annual Cooling Energy (MWh) | 0.08 | 0.82 | 1.88 | -93.72% | FAIL |
| 910 | Peak Heating Load (kW) | 1.28 | 1.90 | 2.50 | -41.88% | FAIL |
| 910 | Peak Cooling Load (kW) | 0.32 | 1.20 | 1.60 | -76.89% | FAIL |
| 920 | Annual Heating Energy (MWh) | 2.05 | 3.26 | 4.30 | -45.64% | FAIL |
| 920 | Annual Cooling Energy (MWh) | 0.07 | 3.26 | 4.30 | -98.08% | FAIL |
| 920 | Peak Heating Load (kW) | 1.09 | 3.26 | 4.30 | -71.04% | FAIL |
| 920 | Peak Cooling Load (kW) | 0.28 | 3.26 | 4.30 | -92.67% | FAIL |
| 930 | Annual Heating Energy (MWh) | 2.05 | 4.14 | 5.34 | -56.65% | FAIL |
| 930 | Annual Cooling Energy (MWh) | 0.07 | 4.14 | 5.34 | -98.47% | FAIL |
| 930 | Peak Heating Load (kW) | 1.09 | 4.14 | 5.34 | -76.90% | FAIL |
| 930 | Peak Cooling Load (kW) | 0.28 | 4.14 | 5.34 | -94.16% | FAIL |
| 940 | Annual Heating Energy (MWh) | 1.92 | 5.90 | 6.85 | -69.86% | FAIL |
| 940 | Annual Cooling Energy (MWh) | 0.08 | 4.35 | 5.80 | -98.33% | FAIL |
| 940 | Peak Heating Load (kW) | 1.45 | 6.20 | 7.50 | -78.80% | FAIL |
| 940 | Peak Cooling Load (kW) | 0.32 | 4.80 | 6.10 | -94.06% | FAIL |
| 950 | Annual Heating Energy (MWh) | 0.00 | 5.60 | 7.20 | -100.00% | FAIL |
| 950 | Annual Cooling Energy (MWh) | 0.06 | 4.95 | 6.40 | -98.95% | FAIL |
| 950 | Peak Heating Load (kW) | 0.00 | 6.70 | 8.00 | -100.00% | FAIL |
| 950 | Peak Cooling Load (kW) | 0.36 | 5.30 | 6.80 | -94.06% | FAIL |
| 900FF | Minimum Free-Floating Temperature (°C) | -0.56 | -6.40 | -1.60 | +85.92% | FAIL |
| 900FF | Maximum Free-Floating Temperature (°C) | 1.05 | 41.80 | 46.40 | -97.61% | FAIL |
| 950FF | Minimum Free-Floating Temperature (°C) | -0.60 | -20.20 | -17.80 | +96.86% | FAIL |
| 950FF | Maximum Free-Floating Temperature (°C) | 1.09 | 35.50 | 38.50 | -97.06% | FAIL |
| 960 | Annual Heating Energy (MWh) | 6.47 | 6.50 | 8.50 | -13.68% | FAIL |
| 960 | Annual Cooling Energy (MWh) | 0.00 | 5.50 | 7.00 | -100.00% | FAIL |
| 960 | Peak Heating Load (kW) | 1.08 | 7.50 | 9.50 | -87.27% | FAIL |
| 960 | Peak Cooling Load (kW) | 0.00 | 6.00 | 7.50 | -100.00% | FAIL |
| 195 | Annual Heating Energy (MWh) | 45.02 | 3.50 | 6.00 | +847.78% | FAIL |
| 195 | Annual Cooling Energy (MWh) | 0.00 | 0.00 | 0.00 | +0.00% | PASS |
| 195 | Peak Heating Load (kW) | 6.44 | 1.40 | 2.20 | +257.70% | FAIL |
| 195 | Peak Cooling Load (kW) | 0.00 | 0.00 | 0.00 | +0.00% | PASS |

## Delta Analysis

Baseline: 610

| Case - Metric | Delta from Baseline |
|---------------|---------------------|
| 620 - Annual Cooling Energy (MWh) | +1.85 |
| 900 - Peak Heating Load (kW) | -6.02 |
| 600 - Peak Heating Load (kW) | -0.06 |
| 640 - Peak Heating Load (kW) | -0.06 |
| 910 - Annual Cooling Energy (MWh) | -3.36 |
| 600 - Annual Heating Energy (MWh) | -1.73 |
| 640 - Peak Cooling Load (kW) | +4.39 |
| 900 - Peak Cooling Load (kW) | -5.02 |
| 960 - Annual Heating Energy (MWh) | -13.88 |
| 960 - Annual Cooling Energy (MWh) | -3.44 |
| 950 - Peak Cooling Load (kW) | -4.98 |
| 620 - Peak Heating Load (kW) | -0.32 |
| 940 - Peak Heating Load (kW) | -5.84 |
| 940 - Annual Cooling Energy (MWh) | -3.36 |
| 960 - Peak Heating Load (kW) | -6.21 |
| 960 - Peak Cooling Load (kW) | -5.34 |
| 195 - Annual Cooling Energy (MWh) | -3.44 |
| 195 - Peak Heating Load (kW) | -0.86 |
| 195 - Peak Cooling Load (kW) | -5.34 |
| 640 - Annual Heating Energy (MWh) | -8.55 |
| 920 - Peak Cooling Load (kW) | -5.06 |
| 910 - Peak Heating Load (kW) | -6.02 |
| 930 - Annual Heating Energy (MWh) | -18.30 |
| 650 - Peak Heating Load (kW) | -7.30 |
| 900 - Annual Heating Energy (MWh) | -17.95 |
| 950 - Peak Heating Load (kW) | -7.30 |
| 930 - Peak Cooling Load (kW) | -5.06 |
| 630 - Annual Heating Energy (MWh) | +1.22 |
| 620 - Peak Cooling Load (kW) | +3.60 |
| 600 - Annual Cooling Energy (MWh) | +2.95 |
| 950 - Annual Cooling Energy (MWh) | -3.38 |
| 630 - Peak Heating Load (kW) | -0.32 |
| 640 - Annual Cooling Energy (MWh) | +2.95 |
| 900 - Annual Cooling Energy (MWh) | -3.36 |
| 650 - Annual Heating Energy (MWh) | -20.35 |
| 920 - Peak Heating Load (kW) | -6.20 |
| 600 - Peak Cooling Load (kW) | +4.39 |
| 630 - Peak Cooling Load (kW) | -1.23 |
| 930 - Annual Cooling Energy (MWh) | -3.37 |
| 940 - Annual Heating Energy (MWh) | -18.43 |
| 940 - Peak Cooling Load (kW) | -5.02 |
| 650 - Annual Cooling Energy (MWh) | +1.25 |
| 920 - Annual Heating Energy (MWh) | -18.30 |
| 950 - Annual Heating Energy (MWh) | -20.35 |
| 195 - Annual Heating Energy (MWh) | +24.67 |
| 910 - Peak Cooling Load (kW) | -5.02 |
| 930 - Peak Heating Load (kW) | -6.20 |
| 630 - Annual Cooling Energy (MWh) | -1.98 |
| 650 - Peak Cooling Load (kW) | +4.39 |
| 920 - Annual Cooling Energy (MWh) | -3.37 |
| 910 - Annual Heating Energy (MWh) | -17.95 |
| 620 - Annual Heating Energy (MWh) | -1.50 |

## Worst Performing Cases

| Case | Metric | Deviation | Status |
|------|--------|-----------|--------|
| 195 | Annual Heating Energy (MWh) | +847.78% | FAIL |
| 650 | Peak Cooling Load (kW) | +342.42% | FAIL |
| 610 | Annual Heating Energy (MWh) | +301.03% | FAIL |
| 630 | Annual Heating Energy (MWh) | +274.57% | FAIL |
| 640 | Annual Heating Energy (MWh) | +260.51% | FAIL |

## Legend

- **PASS**: Value within 5% of reference range
- **WARN**: Value within reference range but >2% deviation
- **FAIL**: Value outside 5% tolerance band
