# EnergyPlus Reference: ASHRAE 140 Case 810 — Annual + Peak Energy
# Source: ASHRAE Standard 140-2023 §5.2 (HVAC equipment validation)
#         ASHRAE Standard 140-2023 Annex B (Case 900 shared envelope, HVAC layer novel)
# Spec source: src/validation/ashrae140/cases/series_800.rs (Case 810)
#              src/validation/ashrae_140_cases.rs::case_810_comprehensive_hvac
# Geometry: shared with Case 900 (high-mass commercial)
# HVAC: comprehensive plant, 120 kW heating / 150 kW cooling, COP 4.0 / 6.0,
#       75% heat recovery, VAV + economizer
# Setpoints: heat 21 °C, cool 24 °C
# Bands mirror `src/validation/benchmark.rs` Case 810 (Informed / Blind identical):
#   annual_heating  = 3.40 – 4.50 MWh   (midpoint 3.950 MWh)
#   annual_cooling  = 3.80 – 5.00 MWh   (midpoint 4.400 MWh)
#   peak_heating    = 2.80 – 3.80 kW    (midpoint 3.300 kW)
#   peak_cooling    = 4.80 – 6.20 kW    (midpoint 5.500 kW)
# EPW baseline: USA_CO_Golden-NREL.724666_TMY3.epw (ARCHITECTURE.md §Reference Data)
# Tolerance: ±15% annual energy per ASHRAE 140 acceptance criteria (issue #1147)
# Status: placeholder pending EnergyPlus regeneration (issue #1331, #2953).
#   The IDF `tests/reference_data/energyplus_models/ashrae_140_case_810.idf`
#   does not yet exist on main (follow-up to #2953). The bands above are the
#   authoritative raw-ASHRAE-140-2023 Annex B envelope — matching `benchmark.rs`
#   — so the strict ±15% gate (#1333) and the monthly reference (#1165) can
#   already consume this CSV. When the IDF lands, re-run
#   `tests/reference_data/zone_balance/generate_case_800_810_energy.py` to
#   replace the bands with the EnergyPlus-derived midpoint (and a ±15% band
#   around it) per the existing PROVENANCE.md contract.
metric,unit,ref_min,ref_max,ref_midpoint,tolerance_pct,accept_min,accept_max,notes
annual_heating,MWh,3.400,4.500,3.950,15,3.358,4.543,High-mass commercial + comprehensive HVAC with VAV + heat recovery (COP 4.0); shared geometry with Case 900 (raw Annex B band)
annual_cooling,MWh,3.800,5.000,4.400,15,3.740,5.060,High-mass commercial + comprehensive HVAC with economizer + heat recovery (COP 6.0); raw Annex B band
peak_heating,kW,2.800,3.800,3.300,15,2.805,3.795,Winter peak with heat-recovery pre-heat (Zone 4A)
peak_cooling,kW,4.800,6.200,5.500,15,4.675,6.325,Summer peak with economizer + VAV modulation (Zone 4A)