{
  "session_id": "parallel-gap-2026-08-03",
  "agent_id": "agent-physics-validation-01",
  "focus_area": "ashrae_physics_and_validation_infrastructure",
  "issues": [
    {
      "title": "[Bug] Case 950 night ventilation produces 105 MWh annual cooling vs 0.39-0.92 MWh reference (SOLAR-04)",
      "body": "## Problem Statement\n\nCase 950 (high-mass night ventilation) produces **105,439 kWh annual cooling** against ASHRAE 140 reference of **390-920 kWh** — a **100x over-prediction**. Peak cooling is **68.60 kW** vs **0.70-0.90 kW** reference. Issue #1422 was closed but the physics bug persists.\n\n## Evidence\n\n- **Source**: `docs/ASHRAE140_RESULTS.md:47` (2026-07-31 snapshot)\n  - Annual cooling: 105439.29 kWh vs ref 390.00-920.00 kWh → **+11,436% OVER**\n  - Peak cooling: 68.60 kW vs ref 0.70-0.90 kW → **+7,633% OVER**\n- **Test**: `tests/known_issues_regression.rs:312` (`test_solar04_night_ventilation_regression`) — `#[ignore]` quarantine with note \"SOLAR-04: Night ventilation not effective\"\n- **Reference**: ASHRAE 140-2017 §7.3 Case 950 (NREL/TP-472-6231 Table 3-2)\n\n## Impact\n\n- **Release gate failure**: `validation.min_pass_rate: 60.0` (current 18.8%) \n- **Energy conservation violation**: Case 950 annual cooling is physically impossible — more cooling energy than entire building heat gain could account for\n- **Blocks HVAC BESTEST progress**: Night ventilation is a core ASHRAE 140 test case that must pass before proceeding to equipment validation\n\n## Root Cause Hypothesis\n\nNight ventilation `h_ve_night` is correctly computed in `physics_impl.rs:2387-2415` (~567 W/K), BUT:\n1. The night ventilation effect on the **multi-node 9R4C mass temperature** is not properly transferred through the mass coupling (`h_ms_coeff`)\n2. The night ventilation may be **double-counted** in the air-node energy balance while ALSO being applied to the mass node, causing exponential cooling energy accumulation\n3. The `ThermalManifold` gauge-solver (#1465) is the architecturally correct fix, but the **immediate symptom** (100x over-prediction) suggests a discrete bug, not just a modeling limitation\n\n## Suggested Approach\n\n1. **Isolate the bug**: Add `test_case_950_night_ventilation_energy_breakdown` that traces per-hour Q_cooling, Q_night_vent, and Q_mass_cooling to identify where the accumulation occurs\n2. **Check double-counting**: In `physics_impl.rs`, verify that `h_ve_night` is applied **only once** in the zone air heat balance and **not also** in the mass node update path\n3. **Verify 9R4C routing**: Confirm that `night_vent_active_now` flag in `physics_impl.rs:2385` correctly gates the ventilation heat addition to `phi_ia` without also modifying `phi_m`\n4. **Reproduce with debug output**: Run `cargo test -p fluxion test_case_950 -- --nocapture` with `debug-physics` feature to see per-timestep temperatures and energy flows\n\n## Acceptance Criteria\n\n- [ ] Case 950 annual cooling within ±15% of ref [331, 1058] kWh\n- [ ] Case 950 peak cooling within ±15% of ref [0.595, 1.035] kW\n- [ ] Case 950 vs Case 900 annual_cooling ratio ≤ 0.45 (night vent should reduce cooling, not increase it 100x)\n- [ ] `test_solar04_night_ventilation_regression` passes without `#[ignore]`",
      "labels": ["bug", "physics", "validation", "night-ventilation"],
      "priority": "high",
      "gap_category": "SOLAR-04"
    },
    {
      "title": "[Bug] SOLAR-03 shading sensitivity: Cases 610/630/910/930 show minimal cooling reduction from shading devices",
      "body": "## Problem Statement\n\nCases 610, 630 (low-mass) and 910, 930 (high-mass) test shading devices. Reference programs show **30-60% cooling reduction** with shading. Fluxion shows **minimal effect** — cooling energy nearly identical to unshaded cases.\n\n## Evidence\n\n- **Case 610** (low-mass + south shading): annual cooling 4435 kWh vs Case 600 baseline 5343 kWh → **17% reduction** (ref expects 30-60%)\n- **Case 630** (low-mass + E/W shading): annual cooling 2361 kWh vs Case 600 5343 kWh → **56% reduction** (close to expected)\n- **Case 910** (high-mass + south shading): annual cooling 7969 kWh vs Case 900 7414 kWh → **-7.5% INCREASE** (expected reduction)\n- **Case 930** (high-mass + E/W shading): annual cooling 5618 kWh vs Case 900 7414 kWh → **24% reduction** (ref expects 40-60%)\n- **Source**: `docs/ASHRAE140_RESULTS.md:31-46`\n- **Known issue**: KNOWN_ISSUES.md §SOLAR-03 — \"shading coefficient not propagating correctly through thermal network\"\n\n## Impact\n\n- **Systematic error**: Shading is a fundamental passive cooling strategy — if it doesn't work, the model cannot be used for building design optimization\n- **Release gate**: 4 of 6 shading-variant cases fail, dragging overall pass rate below 60% threshold\n- **Root cause isolation**: Affects both low-mass (610, 630) and high-mass (910, 930) cases — not a mass-coupling issue\n\n## Root Cause Hypothesis\n\nThe shading implementation in `src/sim/shading.rs` calculates `shaded_fraction` correctly, BUT:\n1. The **solar gain reduction** from shading may not be applied to the correct flux term (`phi_sol`) in the zone heat balance\n2. The **shading device geometry** (overhang depth, fin dimensions) may be incorrectly interpreted from `fluxion_core::ashrae_cases::ShadingDevice`\n3. The **night ventilation interaction** (Case 650 vs 650FF) may be interfering with shading calculations for cases that also have night vent\n\n## Suggested Approach\n\n1. **Isolate shading contribution**: Add `test_shading_device_reduces_solar_gain` that computes `(Q_solar_no_shade - Q_solar_with_shade) / Q_solar_no_shade` and asserts ≥ 0.30 (30% reduction)\n2. **Check flux routing**: In `physics_impl.rs::prepare_solvers_and_sol_air`, verify that `shading::calculate_shaded_fraction` result is multiplied with the incident solar radiation, not added/subtracted incorrectly\n3. **Verify case specs**: Confirm `CaseSpec::shading_device` for 610/630/910/930 matches ASHRAE 140 Table 3-2 geometry (overhang depth = 0.8m for Case 610, fin width = 0.6m for Case 630, etc.)\n4. **Compare with EnergyPlus**: Run `generate_reference_data.py` for Case 610 to get hourly E+ output and compare shading reduction profile\n\n## Acceptance Criteria\n\n- [ ] Case 610 annual cooling ≤ 3730 kWh (30% reduction from Case 600 5343 kWh baseline)\n- [ ] Case 910 annual cooling ≤ 5190 kWh (30% reduction from Case 900 7414 kWh baseline)\n- [ ] Shaded case peak_cooling < corresponding unshaded case peak_cooling\n- [ ] `test_shading_effect_on_cooling_loads` passes without `#[ignore]`",
      "labels": ["bug", "physics", "validation", "shading"],
      "priority": "high",
      "gap_category": "SOLAR-03"
    },
    {
      "title": "[Enhancement] Implement HVAC BESTEST RP-865 validation suite (Issue #1754 follow-up)",
      "body": "## Problem Statement\n\nIssue #1754 created the scaffolding for `tests/validation/hvac_bestest/` but the **actual BESTEST case definitions** (thermal capacity, COP curves, part-load ratios, furnace modules) were never implemented. HVAC validation sits at **15% completion** — the largest gap in the engine.\n\n## Evidence\n\n- **Issue #1754**: CLOSED — \"Create `tests/validation/hvac_bestest/mod.rs` with module root and a README describing the RP-865 case taxonomy\" ✅ \n- **Actual state**: `tests/validation/hvac_bestest/` directory does not exist in the repository\n- **Reference**: NREL TP-472-865 (HVAC BESTEST RP-865) defines test cases for:\n  - System A: Single-width single-coil constant-volume system\n  - System B: Single-width dual-coil single-zone reheat system\n  - Equipment: Gas furnace, electric heat pump, chiller, boiler\n- **Current HVAC coverage**: Only basic CAV terminal and earth tube integration exist (#2298)\n\n## Impact\n\n- **Validation gap**: No way to validate HVAC equipment efficiency curves, part-load performance, or control strategies\n- **Release gate risk**: `release_gates.yaml` requires 60% pass rate but only ASHRAE 140 envelope cases are tested — no HVAC system validation\n- **Blocks**: All HVAC optimization features (EMS, optimal start/stop, CO2-based DCV — issues #1906, #2290) have no validation harness\n\n## Root Cause\n\nThe `tests/validation/hvac_bestest/` module was never populated because:\n1. HVAC case definitions require **ASHRAE 90.1 efficiency curves** and **part-load ratio tables** not yet in `fluxion_core::ashrae_cases`\n2. The **HVAC runner** interface (`HvacRunner` trait) needs a `bestest_rp865_cases()` constructor\n3. EnergyPlus `.idd` and `.epw` files for the BESTEST weather year are not in `tests/reference_data/`\n\n## Suggested Approach\n\n1. **Define case taxonomy** at `fluxion-core/src/ashrae_cases.rs::HvacBestestCase`:\n   ```rust\n   pub enum HvacBestestCase {\n       SystemA,  // Table 3-2: CAV constant volume\n       SystemB,  // Table 3-3: Single-zone reheat  \n       SystemC,  // Table 3-4: Dual-duct constant volume\n       EquipmentFurnace,\n       EquipmentHeatPump,\n   }\n   ```\n2. **Create `tests/validation/hvac_bestest/mod.rs`** with:\n   - `test_system_a_heating_capacity()` — verify 15 kW output at -8°C\n   - `test_system_b_reheat_valve_position()` — verify reheat coil modulates correctly\n   - `test_equipment_cop_at_rating_condition()` — verify COP matches 90.1 Table 6.8.1\n3. **Add reference data**: Extract hourly HVAC energy from EnergyPlus BESTEST output files (available from NREL)\n4. **Wire CI**: Add `hvac-bestest` test target to `.github/workflows/rust-tests.yml`\n\n## Acceptance Criteria\n\n- [ ] `tests/validation/hvac_bestest/mod.rs` exists with ≥5 test cases\n- [ ] `cargo test -p fluxion --test hvac_bestest` runs without compilation errors\n- [ ] At least 2 of 5 cases produce numerical output (even if outside reference band)\n- [ ] CI job `HVAC-BESTEST` added to `rust-tests.yml`\n- [ ] Documentation in `docs/HVAC_BESTEST.md` describes case taxonomy and acceptance criteria",
      "labels": ["enhancement", "validation", "hvac", "interop"],
      "priority": "medium",
      "gap_category": "validation-infrastructure"
    }
  ]
}
