{
  "_source": {
    "standard": "ANSI/ASHRAE Standard 140-2023",
    "annex": "Informative Annex B8, Section B8.1",
    "scope": "Section 7 - Building Thermal Envelope and Fabric Load, Cases 195-995 and 600FF-980FF",
    "results_file": "Std140_TF_Results.pdf (TESS, 19-Aug-2024)",
    "programs": [
      "BSIMAC 9 v9.0.74",
      "California Simulation Engine v0.861.1",
      "DeST 2.0 v20190401",
      "EnergyPlus v9.0.1",
      "ESP-r v13.3",
      "TRNSYS v18.01.0001"
    ],
    "transcribed_tables": {
      "annual_heating_mwh": "Table B8-1",
      "annual_sensible_cooling_mwh": "Table B8-2",
      "peak_heating_kw": "Table B8-3",
      "peak_sensible_cooling_kw": "Table B8-4",
      "free_float_temperature_c": "Table B8-5"
    },
    "NOT_ACCEPTANCE_CRITERIA": "Every statistics table in the source carries this note verbatim: \"The statistics in the tables below are based on the listed example results. These statistics do not have any substantial importance and are not to be interpreted as acceptance criteria.\" The min/max spread of the example results is therefore a DIAGNOSTIC range, not a pass/fail band. Do not build a compliance gate out of these numbers. Acceptance criteria for the Section 7 test procedures live in the standard body, not in Annex B8.",
    "usage": "min/max/mean are the six-program example-result statistics as published. Cases 270-320, 440, 810 and 960 have no BSIMAC column in the source, so their statistics are over five programs; this is the source's own treatment, not an omission here."
  },
  "annual_heating_mwh": {
    "600": {
      "min": 3.993,
      "max": 4.504,
      "mean": 4.213
    },
    "610": {
      "min": 4.066,
      "max": 4.592,
      "mean": 4.311
    },
    "620": {
      "min": 4.094,
      "max": 4.719,
      "mean": 4.413
    },
    "630": {
      "min": 4.356,
      "max": 5.139,
      "mean": 4.821
    },
    "640": {
      "min": 2.403,
      "max": 2.682,
      "mean": 2.612
    },
    "650": {
      "min": 0.0,
      "max": 0.0,
      "mean": 0.0
    },
    "660": {
      "min": 3.574,
      "max": 3.821,
      "mean": 3.713
    },
    "670": {
      "min": 5.3,
      "max": 6.14,
      "mean": 5.681
    },
    "680": {
      "min": 1.732,
      "max": 2.286,
      "mean": 2.056
    },
    "685": {
      "min": 4.532,
      "max": 5.042,
      "mean": 4.763
    },
    "695": {
      "min": 2.385,
      "max": 2.892,
      "mean": 2.656
    },
    "900": {
      "min": 1.379,
      "max": 1.814,
      "mean": 1.626
    },
    "910": {
      "min": 1.648,
      "max": 2.163,
      "mean": 1.971
    },
    "920": {
      "min": 2.956,
      "max": 3.607,
      "mean": 3.326
    },
    "930": {
      "min": 3.524,
      "max": 4.384,
      "mean": 4.064
    },
    "940": {
      "min": 0.863,
      "max": 1.389,
      "mean": 1.109
    },
    "950": {
      "min": 0.0,
      "max": 0.0,
      "mean": 0.0
    },
    "960": {
      "min": 2.522,
      "max": 2.86,
      "mean": 2.693
    },
    "980": {
      "min": 0.246,
      "max": 0.72,
      "mean": 0.407
    },
    "985": {
      "min": 2.12,
      "max": 2.801,
      "mean": 2.398
    },
    "995": {
      "min": 0.755,
      "max": 1.33,
      "mean": 0.974
    },
    "195": {
      "min": 3.951,
      "max": 4.217,
      "mean": 4.08
    },
    "200": {
      "min": 4.813,
      "max": 5.226,
      "mean": 5.042
    },
    "210": {
      "min": 5.627,
      "max": 6.531,
      "mean": 6.153
    },
    "215": {
      "min": 5.181,
      "max": 5.697,
      "mean": 5.448
    },
    "220": {
      "min": 6.377,
      "max": 7.178,
      "mean": 6.712
    },
    "230": {
      "min": 9.812,
      "max": 10.417,
      "mean": 10.031
    },
    "240": {
      "min": 5.116,
      "max": 5.944,
      "mean": 5.496
    },
    "250": {
      "min": 4.733,
      "max": 5.373,
      "mean": 5.015
    },
    "270": {
      "min": 4.273,
      "max": 4.631,
      "mean": 4.442
    },
    "280": {
      "min": 4.525,
      "max": 4.87,
      "mean": 4.664
    },
    "290": {
      "min": 4.381,
      "max": 4.745,
      "mean": 4.54
    },
    "300": {
      "min": 4.318,
      "max": 4.726,
      "mean": 4.519
    },
    "310": {
      "min": 4.58,
      "max": 5.24,
      "mean": 4.904
    },
    "320": {
      "min": 3.599,
      "max": 4.031,
      "mean": 3.81
    },
    "395": {
      "min": 4.565,
      "max": 5.145,
      "mean": 4.83
    },
    "400": {
      "min": 5.906,
      "max": 7.047,
      "mean": 6.536
    },
    "410": {
      "min": 7.63,
      "max": 8.661,
      "mean": 8.179
    },
    "420": {
      "min": 6.399,
      "max": 7.433,
      "mean": 6.973
    },
    "430": {
      "min": 5.171,
      "max": 5.954,
      "mean": 5.599
    },
    "440": {
      "min": 4.156,
      "max": 4.721,
      "mean": 4.442
    },
    "450": {
      "min": 3.375,
      "max": 3.99,
      "mean": 3.799
    },
    "460": {
      "min": 3.828,
      "max": 4.29,
      "mean": 4.084
    },
    "470": {
      "min": 3.54,
      "max": 4.094,
      "mean": 3.935
    },
    "800": {
      "min": 4.906,
      "max": 5.403,
      "mean": 5.152
    },
    "810": {
      "min": 2.038,
      "max": 2.61,
      "mean": 2.326
    }
  },
  "annual_sensible_cooling_mwh": {
    "600": {
      "min": 5.432,
      "max": 6.162,
      "mean": 5.856
    },
    "610": {
      "min": 4.117,
      "max": 4.382,
      "mean": 4.256
    },
    "620": {
      "min": 3.841,
      "max": 4.404,
      "mean": 4.09
    },
    "630": {
      "min": 2.573,
      "max": 3.074,
      "mean": 2.814
    },
    "640": {
      "min": 5.237,
      "max": 5.893,
      "mean": 5.636
    },
    "650": {
      "min": 4.186,
      "max": 4.945,
      "mean": 4.644
    },
    "660": {
      "min": 2.966,
      "max": 3.34,
      "mean": 3.172
    },
    "670": {
      "min": 5.954,
      "max": 6.623,
      "mean": 6.402
    },
    "680": {
      "min": 5.932,
      "max": 6.529,
      "mean": 6.264
    },
    "685": {
      "min": 8.238,
      "max": 9.13,
      "mean": 8.886
    },
    "695": {
      "min": 8.386,
      "max": 9.172,
      "mean": 8.912
    },
    "900": {
      "min": 2.267,
      "max": 2.714,
      "mean": 2.467
    },
    "910": {
      "min": 1.191,
      "max": 1.49,
      "mean": 1.374
    },
    "920": {
      "min": 2.549,
      "max": 3.128,
      "mean": 2.786
    },
    "930": {
      "min": 1.654,
      "max": 2.161,
      "mean": 1.898
    },
    "940": {
      "min": 2.203,
      "max": 2.613,
      "mean": 2.401
    },
    "950": {
      "min": 0.586,
      "max": 0.707,
      "mean": 0.634
    },
    "960": {
      "min": 0.789,
      "max": 0.95,
      "mean": 0.896
    },
    "980": {
      "min": 3.501,
      "max": 3.995,
      "mean": 3.71
    },
    "985": {
      "min": 5.88,
      "max": 7.273,
      "mean": 6.351
    },
    "995": {
      "min": 6.771,
      "max": 7.482,
      "mean": 7.145
    },
    "195": {
      "min": 0.592,
      "max": 0.712,
      "mean": 0.627
    },
    "200": {
      "min": 0.788,
      "max": 0.839,
      "mean": 0.813
    },
    "210": {
      "min": 0.459,
      "max": 0.688,
      "mean": 0.537
    },
    "215": {
      "min": 0.85,
      "max": 0.952,
      "mean": 0.907
    },
    "220": {
      "min": 0.498,
      "max": 0.803,
      "mean": 0.608
    },
    "230": {
      "min": 0.897,
      "max": 1.184,
      "mean": 0.991
    },
    "240": {
      "min": 0.834,
      "max": 1.287,
      "mean": 0.98
    },
    "250": {
      "min": 2.904,
      "max": 3.612,
      "mean": 3.344
    },
    "270": {
      "min": 6.698,
      "max": 7.522,
      "mean": 7.217
    },
    "280": {
      "min": 4.215,
      "max": 5.206,
      "mean": 4.882
    },
    "290": {
      "min": 5.31,
      "max": 5.743,
      "mean": 5.489
    },
    "300": {
      "min": 4.805,
      "max": 5.152,
      "mean": 4.993
    },
    "310": {
      "min": 3.128,
      "max": 3.752,
      "mean": 3.455
    },
    "320": {
      "min": 4.42,
      "max": 4.986,
      "mean": 4.793
    },
    "395": {
      "min": 0.004,
      "max": 0.021,
      "mean": 0.009
    },
    "400": {
      "min": 0.013,
      "max": 0.063,
      "mean": 0.028
    },
    "410": {
      "min": 0.035,
      "max": 0.096,
      "mean": 0.055
    },
    "420": {
      "min": 0.109,
      "max": 0.228,
      "mean": 0.149
    },
    "430": {
      "min": 0.739,
      "max": 1.084,
      "mean": 0.914
    },
    "440": {
      "min": 3.458,
      "max": 4.414,
      "mean": 3.937
    },
    "450": {
      "min": 5.689,
      "max": 6.613,
      "mean": 6.279
    },
    "460": {
      "min": 5.929,
      "max": 6.729,
      "mean": 6.263
    },
    "470": {
      "min": 5.644,
      "max": 6.056,
      "mean": 5.895
    },
    "800": {
      "min": 0.282,
      "max": 0.473,
      "mean": 0.377
    },
    "810": {
      "min": 1.295,
      "max": 1.606,
      "mean": 1.449
    }
  },
  "peak_heating_kw": {
    "600": {
      "min": 3.02,
      "max": 3.359,
      "mean": 3.184
    },
    "610": {
      "min": 3.021,
      "max": 3.36,
      "mean": 3.168
    },
    "620": {
      "min": 3.038,
      "max": 3.385,
      "mean": 3.186
    },
    "630": {
      "min": 3.039,
      "max": 3.388,
      "mean": 3.203
    },
    "640": {
      "min": 4.039,
      "max": 4.658,
      "mean": 4.369
    },
    "650": {
      "min": 0.0,
      "max": 0.0,
      "mean": 0.0
    },
    "660": {
      "min": 2.62,
      "max": 2.955,
      "mean": 2.801
    },
    "670": {
      "min": 3.655,
      "max": 4.221,
      "mean": 3.943
    },
    "680": {
      "min": 1.778,
      "max": 2.126,
      "mean": 1.984
    },
    "685": {
      "min": 3.032,
      "max": 3.374,
      "mean": 3.183
    },
    "695": {
      "min": 1.795,
      "max": 2.138,
      "mean": 2.0
    },
    "900": {
      "min": 2.443,
      "max": 2.778,
      "mean": 2.591
    },
    "910": {
      "min": 2.469,
      "max": 2.799,
      "mean": 2.648
    },
    "920": {
      "min": 2.512,
      "max": 2.895,
      "mean": 2.71
    },
    "930": {
      "min": 2.537,
      "max": 2.968,
      "mean": 2.751
    },
    "940": {
      "min": 3.052,
      "max": 3.882,
      "mean": 3.377
    },
    "950": {
      "min": 0.0,
      "max": 0.0,
      "mean": 0.0
    },
    "960": {
      "min": 2.085,
      "max": 2.3,
      "mean": 2.196
    },
    "980": {
      "min": 1.254,
      "max": 1.693,
      "mean": 1.489
    },
    "985": {
      "min": 2.452,
      "max": 2.785,
      "mean": 2.631
    },
    "995": {
      "min": 1.37,
      "max": 1.711,
      "mean": 1.564
    },
    "195": {
      "min": 1.791,
      "max": 1.802,
      "mean": 1.797
    },
    "200": {
      "min": 2.226,
      "max": 2.353,
      "mean": 2.296
    },
    "210": {
      "min": 2.374,
      "max": 2.75,
      "mean": 2.599
    },
    "215": {
      "min": 2.39,
      "max": 2.521,
      "mean": 2.47
    },
    "220": {
      "min": 2.631,
      "max": 2.879,
      "mean": 2.782
    },
    "230": {
      "min": 4.133,
      "max": 4.316,
      "mean": 4.228
    },
    "240": {
      "min": 2.431,
      "max": 2.693,
      "mean": 2.595
    },
    "250": {
      "min": 2.631,
      "max": 2.874,
      "mean": 2.777
    },
    "270": {
      "min": 2.56,
      "max": 2.843,
      "mean": 2.672
    },
    "280": {
      "min": 2.568,
      "max": 2.849,
      "mean": 2.677
    },
    "290": {
      "min": 2.561,
      "max": 2.843,
      "mean": 2.67
    },
    "300": {
      "min": 2.589,
      "max": 2.854,
      "mean": 2.685
    },
    "310": {
      "min": 2.58,
      "max": 2.856,
      "mean": 2.683
    },
    "320": {
      "min": 2.546,
      "max": 2.834,
      "mean": 2.659
    },
    "395": {
      "min": 1.948,
      "max": 2.161,
      "mean": 2.066
    },
    "400": {
      "min": 2.559,
      "max": 2.879,
      "mean": 2.77
    },
    "410": {
      "min": 3.338,
      "max": 3.597,
      "mean": 3.483
    },
    "420": {
      "min": 3.138,
      "max": 3.411,
      "mean": 3.297
    },
    "430": {
      "min": 3.254,
      "max": 3.409,
      "mean": 3.321
    },
    "440": {
      "min": 3.027,
      "max": 3.374,
      "mean": 3.183
    },
    "450": {
      "min": 2.753,
      "max": 3.1,
      "mean": 2.983
    },
    "460": {
      "min": 2.971,
      "max": 3.16,
      "mean": 3.06
    },
    "470": {
      "min": 2.807,
      "max": 3.231,
      "mean": 3.089
    },
    "800": {
      "min": 2.778,
      "max": 2.967,
      "mean": 2.888
    },
    "810": {
      "min": 2.5,
      "max": 2.845,
      "mean": 2.66
    }
  },
  "peak_sensible_cooling_kw": {
    "600": {
      "min": 5.422,
      "max": 6.481,
      "mean": 6.024
    },
    "610": {
      "min": 5.331,
      "max": 6.432,
      "mean": 5.861
    },
    "620": {
      "min": 3.955,
      "max": 4.797,
      "mean": 4.527
    },
    "630": {
      "min": 3.526,
      "max": 4.212,
      "mean": 3.963
    },
    "640": {
      "min": 5.365,
      "max": 6.429,
      "mean": 5.973
    },
    "650": {
      "min": 5.045,
      "max": 6.29,
      "mean": 5.813
    },
    "660": {
      "min": 3.343,
      "max": 3.933,
      "mean": 3.565
    },
    "670": {
      "min": 5.839,
      "max": 6.925,
      "mean": 6.445
    },
    "680": {
      "min": 5.761,
      "max": 7.051,
      "mean": 6.446
    },
    "685": {
      "min": 6.071,
      "max": 7.159,
      "mean": 6.743
    },
    "695": {
      "min": 6.232,
      "max": 7.541,
      "mean": 6.979
    },
    "900": {
      "min": 2.556,
      "max": 3.376,
      "mean": 2.975
    },
    "910": {
      "min": 2.081,
      "max": 2.722,
      "mean": 2.306
    },
    "920": {
      "min": 2.71,
      "max": 3.481,
      "mean": 3.127
    },
    "930": {
      "min": 2.335,
      "max": 3.052,
      "mean": 2.656
    },
    "940": {
      "min": 2.556,
      "max": 3.376,
      "mean": 2.993
    },
    "950": {
      "min": 2.054,
      "max": 2.388,
      "mean": 2.268
    },
    "960": {
      "min": 1.338,
      "max": 1.48,
      "mean": 1.393
    },
    "980": {
      "min": 2.93,
      "max": 3.668,
      "mean": 3.348
    },
    "985": {
      "min": 3.208,
      "max": 4.225,
      "mean": 3.824
    },
    "995": {
      "min": 3.315,
      "max": 4.224,
      "mean": 3.986
    },
    "195": {
      "min": 0.944,
      "max": 1.118,
      "mean": 1.011
    },
    "200": {
      "min": 1.198,
      "max": 1.307,
      "mean": 1.248
    },
    "210": {
      "min": 0.877,
      "max": 1.193,
      "mean": 0.987
    },
    "215": {
      "min": 1.352,
      "max": 1.4,
      "mean": 1.378
    },
    "220": {
      "min": 0.968,
      "max": 1.336,
      "mean": 1.108
    },
    "230": {
      "min": 1.694,
      "max": 1.994,
      "mean": 1.782
    },
    "240": {
      "min": 1.15,
      "max": 1.534,
      "mean": 1.292
    },
    "250": {
      "min": 2.688,
      "max": 3.034,
      "mean": 2.84
    },
    "270": {
      "min": 5.832,
      "max": 7.011,
      "mean": 6.586
    },
    "280": {
      "min": 3.768,
      "max": 4.765,
      "mean": 4.467
    },
    "290": {
      "min": 5.739,
      "max": 6.872,
      "mean": 6.404
    },
    "300": {
      "min": 3.695,
      "max": 4.475,
      "mean": 4.167
    },
    "310": {
      "min": 3.252,
      "max": 3.97,
      "mean": 3.667
    },
    "320": {
      "min": 5.304,
      "max": 6.473,
      "mean": 5.986
    },
    "395": {
      "min": 0.265,
      "max": 0.547,
      "mean": 0.358
    },
    "400": {
      "min": 0.372,
      "max": 0.798,
      "mean": 0.531
    },
    "410": {
      "min": 0.604,
      "max": 1.011,
      "mean": 0.746
    },
    "420": {
      "min": 0.814,
      "max": 1.208,
      "mean": 0.953
    },
    "430": {
      "min": 1.704,
      "max": 2.167,
      "mean": 1.892
    },
    "440": {
      "min": 3.766,
      "max": 4.686,
      "mean": 4.421
    },
    "450": {
      "min": 5.812,
      "max": 6.501,
      "mean": 6.223
    },
    "460": {
      "min": 5.804,
      "max": 6.374,
      "mean": 6.116
    },
    "470": {
      "min": 5.57,
      "max": 6.444,
      "mean": 6.137
    },
    "800": {
      "min": 0.936,
      "max": 1.286,
      "mean": 1.096
    },
    "810": {
      "min": 1.94,
      "max": 2.41,
      "mean": 2.183
    }
  },
  "free_float_temperature_c": {
    "600FF": {
      "max": {
        "min": 62.4,
        "max": 68.4,
        "mean": 64.6
      },
      "min": {
        "min": -13.8,
        "max": -9.9,
        "mean": -12.7
      },
      "avg": {
        "min": 24.3,
        "max": 26.1,
        "mean": 25.2
      }
    },
    "900FF": {
      "max": {
        "min": 43.3,
        "max": 46.0,
        "mean": 44.6
      },
      "min": {
        "min": 0.6,
        "max": 2.2,
        "mean": 1.3
      },
      "avg": {
        "min": 24.5,
        "max": 25.7,
        "mean": 25.2
      }
    },
    "650FF": {
      "max": {
        "min": 61.1,
        "max": 66.8,
        "mean": 63.1
      },
      "min": {
        "min": -17.8,
        "max": -16.7,
        "mean": -17.3
      },
      "avg": {
        "min": 17.6,
        "max": 18.9,
        "mean": 18.3
      }
    },
    "950FF": {
      "max": {
        "min": 36.1,
        "max": 37.1,
        "mean": 36.6
      },
      "min": {
        "min": -13.4,
        "max": -12.5,
        "mean": -13.0
      },
      "avg": {
        "min": 14.4,
        "max": 15.0,
        "mean": 14.7
      }
    },
    "680FF": {
      "max": {
        "min": 69.8,
        "max": 78.5,
        "mean": 73.0
      },
      "min": {
        "min": -8.1,
        "max": -5.7,
        "mean": -6.9
      },
      "avg": {
        "min": 30.2,
        "max": 33.3,
        "mean": 31.8
      }
    },
    "980FF": {
      "max": {
        "min": 48.5,
        "max": 52.8,
        "mean": 50.5
      },
      "min": {
        "min": 7.3,
        "max": 12.5,
        "mean": 10.4
      },
      "avg": {
        "min": 30.5,
        "max": 33.3,
        "mean": 31.8
      }
    },
    "960": {
      "max": {
        "min": 48.1,
        "max": 53.2,
        "mean": 49.9
      },
      "min": {
        "min": 4.2,
        "max": 8.0,
        "mean": 5.8
      },
      "avg": {
        "min": 26.8,
        "max": 29.5,
        "mean": 28.1
      }
    }
  }
}