{
  "_source": "QASv2.xlsm, merged quasi-analytical solution, ASHRAE RP-865 (Yuill and Haberl 2002); ASHRAE 140-2023 Annex B17 Section B17.3.2",
  "_generator": "scripts/qas_oracle.py",
  "_units": "Btu/h for loads, degF for temperatures",
  "_conditions": "economizer off, enthalpy control, zero return duct heat gain",
  "_verification": "self test reproduces every case-1 anchor read off the workbook to within 0.004%",
  "_case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
  "self_test_passed": true,
  "cases": {
    "1": {
      "case": 1,
      "oadb": -20.2,
      "oadp": -20.2,
      "oadp_derived": false,
      "FC": {
        "system": "FC",
        "heating_coil": 28728.610787034944,
        "cooling_sensible": 0.0,
        "cooling_latent": 0.0,
        "cooling_total": 0.0,
        "mixed_air_temp": 39.20610524911958,
        "supply_air_temp": 85.85988898072884,
        "supply_mass_flow": 43.60231319867876
      },
      "SZ": {
        "system": "SZ",
        "heating_coil": 28525.22886169563,
        "cooling_sensible": 0.0,
        "cooling_latent": 0.0,
        "cooling_total": 0.0,
        "mixed_air_temp": 39.52866672477643,
        "return_air_temp": 70.4897652347662,
        "supply_air_temp": 85.85988898072884,
        "supply_mass_flow": 43.60231319867876
      },
      "CAV": {
        "system": "CAV",
        "preheat_coil": 10055.623186678162,
        "zone1_reheat": 26317.37952043246,
        "zone2_reheat": 28624.0741957449,
        "total_reheat": 54941.45371617736,
        "total_heat": 64997.07690285552,
        "cooling_sensible": 0.0,
        "cooling_latent": 0.0,
        "cooling_total": 0.0,
        "mixed_air_temp": 38.176914959213235,
        "supply_air_temp": 46.01088037061999,
        "zone1_supply_temp": 84.70157607068039,
        "zone2_supply_temp": 82.08108073418084
      },
      "VAV": {
        "system": "VAV",
        "preheat_coil": 35007.54550890526,
        "zone1_reheat": 15352.523856993923,
        "zone2_reheat": 16641.842608245544,
        "total_reheat": 31994.366465239465,
        "total_heat": 67001.91197414474,
        "cooling_sensible": 0.0,
        "cooling_latent": 0.0,
        "cooling_total": 0.0,
        "mixed_air_temp": -20.2,
        "supply_air_temp": 45.134299107890186,
        "zone1_supply_temp": 116.45603000838346,
        "zone2_supply_temp": 96.87034500394729
      }
    },
    "2": {
      "case": 2,
      "oadb": 30.02,
      "oadp": -35.62082681661724,
      "oadp_derived": true,
      "FC": {
        "system": "FC",
        "heating_coil": 10116.651584543737,
        "cooling_sensible": 0.0,
        "cooling_latent": 0.0,
        "cooling_total": 0.0,
        "mixed_air_temp": 57.33702015793745,
        "supply_air_temp": 74.10372317530056,
        "supply_mass_flow": 44.57245747034185
      },
      "SZ": {
        "system": "SZ",
        "heating_coil": 9890.255357111535,
        "cooling_sensible": 0.0,
        "cooling_latent": 0.0,
        "cooling_total": 0.0,
        "mixed_air_temp": 57.68835576687842,
        "return_air_temp": 71.52706090203199,
        "supply_air_temp": 74.10372317530056,
        "supply_mass_flow": 44.57245747034185
      },
      "CAV": {
        "system": "CAV",
        "preheat_coil": 0.0,
        "zone1_reheat": 12692.681130594421,
        "zone2_reheat": 13034.143983905178,
        "total_reheat": 25726.8251144996,
        "total_heat": 25726.8251144996,
        "cooling_sensible": 4158.532284584402,
        "cooling_latent": 0.0,
        "cooling_total": 4158.532284584402,
        "mixed_air_temp": 56.84308885507718,
        "supply_air_temp": 55.0,
        "zone1_supply_temp": 73.99270123266278,
        "zone2_supply_temp": 71.71741375743024
      },
      "VAV": {
        "system": "VAV",
        "preheat_coil": 8027.6843139264365,
        "zone1_reheat": 7557.1628850705765,
        "zone2_reheat": 7946.467644417424,
        "total_reheat": 15503.630529488,
        "total_heat": 23531.31484341444,
        "cooling_sensible": 0.0,
        "cooling_latent": 0.0,
        "cooling_total": 0.0,
        "mixed_air_temp": 30.02,
        "supply_air_temp": 45.133798257987905,
        "zone1_supply_temp": 80.30913931333635,
        "zone2_supply_temp": 69.88522857852165
      }
    },
    "3": {
      "case": 3,
      "oadb": 59.9,
      "oadp": 26.6,
      "oadp_derived": false,
      "FC": {
        "system": "FC",
        "heating_coil": 0.0,
        "cooling_sensible": 2673.3554995279505,
        "cooling_latent": 0.0,
        "cooling_total": 2673.3554995279505,
        "mixed_air_temp": 69.39330640444778,
        "supply_air_temp": 66.35846065651215,
        "supply_mass_flow": 45.02224767927996
      },
      "SZ": {
        "system": "SZ",
        "heating_coil": 0.0,
        "cooling_sensible": 2921.2526256079,
        "cooling_latent": 0.0,
        "cooling_total": 2921.2526256079,
        "mixed_air_temp": 69.77216953218614,
        "return_air_temp": 74.56270912722795,
        "supply_air_temp": 66.35846065651215,
        "supply_mass_flow": 45.02224767927996
      },
      "CAV": {
        "system": "CAV",
        "preheat_coil": 0.0,
        "zone1_reheat": 7706.134733794245,
        "zone2_reheat": 8384.226367261,
        "total_reheat": 16090.361101055245,
        "total_heat": 16090.361101055245,
        "cooling_sensible": 22982.26052096178,
        "cooling_latent": 0.0,
        "cooling_total": 22982.26052096178,
        "mixed_air_temp": 69.83317701226461,
        "supply_air_temp": 55.0,
        "zone1_supply_temp": 66.52329666020852,
        "zone2_supply_temp": 65.74623541971454
      },
      "VAV": {
        "system": "VAV",
        "preheat_coil": 0.0,
        "zone1_reheat": 0.0,
        "zone2_reheat": 0.0,
        "total_reheat": 0.0,
        "total_heat": 0.0,
        "cooling_sensible": 4974.9688220803755,
        "cooling_latent": 0.0,
        "cooling_total": 4974.9688220803755,
        "mixed_air_temp": 62.51948315210159,
        "supply_air_temp": 55.0,
        "zone1_supply_temp": 55.0,
        "zone2_supply_temp": 55.0
      }
    },
    "4": {
      "case": 4,
      "oadb": 80.42,
      "oadp": 71.78,
      "oadp_derived": false,
      "FC": {
        "system": "FC",
        "heating_coil": 0.0,
        "cooling_sensible": 11930.61362060659,
        "cooling_latent": 7009.592280245484,
        "cooling_total": 18940.205900852074,
        "mixed_air_temp": 76.76210956243585,
        "supply_air_temp": 59.925910618254804,
        "supply_mass_flow": 45.127010771388704
      },
      "SZ": {
        "system": "SZ",
        "heating_coil": 0.0,
        "cooling_sensible": 12194.618443263074,
        "cooling_latent": 7009.592280245497,
        "cooling_total": 19204.21072350857,
        "mixed_air_temp": 77.15831430320509,
        "return_air_temp": 75.58706748438257,
        "supply_air_temp": 59.925910618254804,
        "supply_mass_flow": 45.127010771388704
      },
      "CAV": {
        "system": "CAV",
        "preheat_coil": 0.0,
        "zone1_reheat": 3389.3515537768244,
        "zone2_reheat": 5183.001160680256,
        "total_reheat": 8572.35271445708,
        "total_heat": 8572.35271445708,
        "cooling_sensible": 35213.80900550675,
        "cooling_latent": 21354.280060321656,
        "cooling_total": 56568.089065828404,
        "mixed_air_temp": 78.03179133601269,
        "supply_air_temp": 55.0,
        "zone1_supply_temp": 60.062756833538764,
        "zone2_supply_temp": 61.635978457354156
      },
      "VAV": {
        "system": "VAV",
        "preheat_coil": 0.0,
        "zone1_reheat": 0.0,
        "zone2_reheat": 0.0,
        "total_reheat": 0.0,
        "total_heat": 0.0,
        "cooling_sensible": 25246.40173173188,
        "cooling_latent": 20214.202310985056,
        "cooling_total": 45460.604042716936,
        "mixed_air_temp": 78.30655762304463,
        "supply_air_temp": 55.0,
        "zone1_supply_temp": 55.0,
        "zone2_supply_temp": 55.0
      }
    },
    "5": {
      "case": 5,
      "oadb": 76.82,
      "oadp": 36.32,
      "oadp_derived": false,
      "FC": {
        "system": "FC",
        "heating_coil": 0.0,
        "cooling_sensible": 6290.671023820937,
        "cooling_latent": 0.0,
        "cooling_total": 6290.671023820937,
        "mixed_air_temp": 74.921345252958,
        "supply_air_temp": 66.36122086988537,
        "supply_mass_flow": 44.910222084811906
      },
      "SZ": {
        "system": "SZ",
        "heating_coil": 0.0,
        "cooling_sensible": 6538.561542689786,
        "cooling_latent": 0.0,
        "cooling_total": 6538.561542689786,
        "mixed_air_temp": 75.30006143669834,
        "return_air_temp": 74.56249276627183,
        "supply_air_temp": 66.36122086988537,
        "supply_mass_flow": 44.910222084811906
      },
      "CAV": {
        "system": "CAV",
        "preheat_coil": 0.0,
        "zone1_reheat": 7710.793510798861,
        "zone2_reheat": 8390.233737609055,
        "total_reheat": 16101.027248407914,
        "total_heat": 16101.027248407914,
        "cooling_sensible": 32015.667197753395,
        "cooling_latent": 0.0,
        "cooling_total": 32015.667197753395,
        "mixed_air_temp": 76.0599261974195,
        "supply_air_temp": 55.0,
        "zone1_supply_temp": 66.52603703149691,
        "zone2_supply_temp": 65.74999364319577
      },
      "VAV": {
        "system": "VAV",
        "preheat_coil": 0.0,
        "zone1_reheat": 0.0,
        "zone2_reheat": 0.0,
        "total_reheat": 0.0,
        "total_heat": 0.0,
        "cooling_sensible": 13997.559947162352,
        "cooling_latent": 0.0,
        "cooling_total": 13997.559947162352,
        "mixed_air_temp": 76.52754418180437,
        "supply_air_temp": 55.0,
        "zone1_supply_temp": 55.0,
        "zone2_supply_temp": 55.0
      }
    },
    "6": {
      "case": 6,
      "oadb": 73.4,
      "oadp": 69.62,
      "oadp_derived": false,
      "FC": {
        "system": "FC",
        "heating_coil": 0.0,
        "cooling_sensible": 5574.530636241356,
        "cooling_latent": 3311.060257045244,
        "cooling_total": 8885.5908932866,
        "mixed_air_temp": 73.80310591924317,
        "supply_air_temp": 66.37426076928949,
        "supply_mass_flow": 44.37991109305791
      },
      "SZ": {
        "system": "SZ",
        "heating_coil": 0.0,
        "cooling_sensible": 5822.389942465862,
        "cooling_latent": 3311.060257045244,
        "cooling_total": 9133.450199511106,
        "mixed_air_temp": 74.18032657422049,
        "return_air_temp": 74.56147075971123,
        "supply_air_temp": 66.37426076928949,
        "supply_mass_flow": 44.37991109305791
      },
      "CAV": {
        "system": "CAV",
        "preheat_coil": 0.0,
        "zone1_reheat": 7719.883976287924,
        "zone2_reheat": 8401.955653634428,
        "total_reheat": 16121.839629922353,
        "total_heat": 16121.839629922353,
        "cooling_sensible": 30440.130312901685,
        "cooling_latent": 18572.964092345996,
        "cooling_total": 49013.094405247684,
        "mixed_air_temp": 74.79353403907572,
        "supply_air_temp": 55.0,
        "zone1_supply_temp": 66.53137841688678,
        "zone2_supply_temp": 65.75731897173044
      },
      "VAV": {
        "system": "VAV",
        "preheat_coil": 0.0,
        "zone1_reheat": 0.0,
        "zone2_reheat": 0.0,
        "total_reheat": 0.0,
        "total_heat": 0.0,
        "cooling_sensible": 12404.518428350075,
        "cooling_latent": 15654.681246024418,
        "cooling_total": 28059.199674374493,
        "mixed_air_temp": 73.6906883208173,
        "supply_air_temp": 55.0,
        "zone1_supply_temp": 55.0,
        "zone2_supply_temp": 55.0
      }
    }
  }
}