{
  "_purpose": "Machine-readable ASHRAE 140-2023 Section 9.2 CE100-CE200 space-cooling equipment case definitions. GENERATED by scripts/generate_section9_ce_cases.py - do not hand-edit; regenerate. Issue #4296.",
  "_standard_scope": "Section 9.2.1 (dry-coil) and 9.2.2 (wet-coil) analytical verification, CE100-CE200",
  "_original_identifiers": "IEA SHC Task 22 published this family as E100-E200; ASHRAE 140 renamed it CE100-CE200 when the cases entered the standard (140-2023). Same cases, new names - the tree uses the 140 names",
  "_parameter_source": {
    "citation": "NatLabRockies/BESTEST-GSR, measures/bestest_ce_reporting, shared_resources/bestest_case_var_lib.rb bestest_5_3_case_defs(); NREL reference implementation of ASHRAE 140 Section 9 (EnergyPlus), BSD-style license; parameters derived from the ASHRAE Std140_CE_a_Files/Normative Materials supplemental package",
    "retrieved": "2026-10-18 from the BESTEST-GSR working copy at /tmp/BESTEST-GSR",
    "note": "Upstream case-title typos (CE165 'Variatino fo', CE195 'Rato') corrected; numeric parameters transcribed unchanged"
  },
  "_units": "SI: W, degC",
  "_annex_a2_surface_scope": {
    "surface": "data/reference/ashrae140/section9_annex_a2.csv",
    "generator": "scripts/generate_section9_annex_a2.py",
    "in_scope": [
      {
        "case_id": "CE100",
        "output_groups": [
          "monthly-total",
          "annual-total"
        ]
      },
      {
        "case_id": "CE110",
        "output_groups": [
          "monthly-total",
          "annual-total"
        ]
      },
      {
        "case_id": "CE120",
        "output_groups": [
          "monthly-total",
          "annual-total"
        ]
      },
      {
        "case_id": "CE130",
        "output_groups": [
          "monthly-total",
          "annual-total"
        ]
      },
      {
        "case_id": "CE140",
        "output_groups": [
          "monthly-total",
          "annual-total"
        ]
      },
      {
        "case_id": "CE150",
        "output_groups": [
          "monthly-total",
          "annual-total"
        ]
      },
      {
        "case_id": "CE160",
        "output_groups": [
          "monthly-total",
          "annual-total"
        ]
      },
      {
        "case_id": "CE165",
        "output_groups": [
          "monthly-total",
          "annual-total"
        ]
      },
      {
        "case_id": "CE170",
        "output_groups": [
          "peak-day-hourly",
          "monthly-total"
        ]
      },
      {
        "case_id": "CE180",
        "output_groups": [
          "peak-day-hourly",
          "monthly-total"
        ]
      }
    ],
    "excluded": [
      {
        "case_id": "CE185",
        "status": "out-of-scope",
        "reason": "Transcribed case, but outside this slice's Annex A2 surface scope: no reference band for it is transcribed in-tree and its reporting requirements are not transcribed either. The row set is not invented; the case waits for the licensed 140-2023 §9 materials (Issue #4285)."
      },
      {
        "case_id": "CE190",
        "status": "excluded-pending-ambiguity-resolution",
        "reason": "Excluded pending the resolution of the §9 mean-temperature-vs-COP ambiguity: the reporting requirement for this case is not yet unambiguous, so no band can be bound to it. The ambiguity is NOT resolved here — it needs the licensed 140-2023 §9 normative materials (Issue #4285)."
      },
      {
        "case_id": "CE195",
        "status": "excluded-pending-ambiguity-resolution",
        "reason": "Excluded pending the resolution of the §9 mean-temperature-vs-COP ambiguity (see CE190). The case definition is still emitted; only its acceptance rows are withheld."
      },
      {
        "case_id": "CE200",
        "status": "excluded-pending-ambiguity-resolution",
        "reason": "Excluded pending the resolution of the §9 mean-temperature-vs-COP ambiguity (see CE190). The case definition is still emitted and is dispatched by tests/validation/hvac_equipment_rated_performance/section9_ce.rs; only its acceptance rows are withheld."
      }
    ]
  },
  "engine_coverage": {
    "cases_run": 0,
    "note": "No CE case is executed by the engine yet (KNOWN_ISSUES LIMIT-42); engine runs land in a follow-up change and must report honestly"
  },
  "cases": [
    {
      "case_id": "CE100",
      "name": "Base-Case Building and Mechanical System",
      "series": "dry",
      "conditions": {
        "internal_sensible_gains_W": 5400.0,
        "internal_latent_gains_W": 0.0,
        "cooling_setpoint_C": 22.2,
        "outdoor_dry_bulb_C": 46.1
      },
      "weather_file": "CE100A",
      "equipment_performance": {
        "source": "data/reference/ashrae140/section9_ce100_performance_map.json",
        "source_sha256": "c9911f33b33dd3ac5656c56aee45b513092d9e4443c24460899f925dffbe1013",
        "tables": "Tables 9-5 through 9-10 of 140-2023"
      },
      "acceptance": {
        "comparative": {
          "source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier E100)",
          "bounds": {
            "annual_cooling": [
              4.1,
              4.9,
              "MWh"
            ],
            "peak_cooling": [
              2.7,
              3.2,
              "kW"
            ]
          },
          "role": "evidence range (ensemble min/max), not a pass/fail criterion"
        },
        "analytical": null,
        "analytical_note": "The 140-2023 Section 9 quasi-analytical acceptance criterion requires the licensed supplemental materials (Issue #4285); recorded here only once transcribed with provenance"
      }
    },
    {
      "case_id": "CE110",
      "name": "Reduced Outdoor Dry-Bulb Temperature",
      "series": "dry",
      "conditions": {
        "internal_sensible_gains_W": 5400.0,
        "internal_latent_gains_W": 0.0,
        "cooling_setpoint_C": 22.2,
        "outdoor_dry_bulb_C": 29.4
      },
      "weather_file": "CE110A",
      "equipment_performance": {
        "source": "data/reference/ashrae140/section9_ce100_performance_map.json",
        "source_sha256": "c9911f33b33dd3ac5656c56aee45b513092d9e4443c24460899f925dffbe1013",
        "tables": "Tables 9-5 through 9-10 of 140-2023"
      },
      "acceptance": {
        "comparative": {
          "source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier E110)",
          "bounds": {
            "annual_cooling": [
              4.0,
              4.8,
              "MWh"
            ],
            "peak_cooling": [
              2.65,
              3.15,
              "kW"
            ]
          },
          "role": "evidence range (ensemble min/max), not a pass/fail criterion"
        },
        "analytical": null,
        "analytical_note": "The 140-2023 Section 9 quasi-analytical acceptance criterion requires the licensed supplemental materials (Issue #4285); recorded here only once transcribed with provenance"
      }
    },
    {
      "case_id": "CE120",
      "name": "Increased Thermostat Setpoint",
      "series": "dry",
      "conditions": {
        "internal_sensible_gains_W": 5400.0,
        "internal_latent_gains_W": 0.0,
        "cooling_setpoint_C": 26.7,
        "outdoor_dry_bulb_C": 29.4
      },
      "weather_file": "CE110A",
      "equipment_performance": {
        "source": "data/reference/ashrae140/section9_ce100_performance_map.json",
        "source_sha256": "c9911f33b33dd3ac5656c56aee45b513092d9e4443c24460899f925dffbe1013",
        "tables": "Tables 9-5 through 9-10 of 140-2023"
      },
      "acceptance": {
        "comparative": {
          "source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier E120)",
          "bounds": {
            "annual_cooling": [
              4.3,
              5.15,
              "MWh"
            ],
            "peak_cooling": [
              2.8,
              3.3,
              "kW"
            ]
          },
          "role": "evidence range (ensemble min/max), not a pass/fail criterion"
        },
        "analytical": null,
        "analytical_note": "The 140-2023 Section 9 quasi-analytical acceptance criterion requires the licensed supplemental materials (Issue #4285); recorded here only once transcribed with provenance"
      }
    },
    {
      "case_id": "CE130",
      "name": "Low Part-Load Ratio",
      "series": "dry",
      "conditions": {
        "internal_sensible_gains_W": 270.0,
        "internal_latent_gains_W": 0.0,
        "cooling_setpoint_C": 22.2,
        "outdoor_dry_bulb_C": 46.1
      },
      "weather_file": "CE100A",
      "equipment_performance": {
        "source": "data/reference/ashrae140/section9_ce100_performance_map.json",
        "source_sha256": "c9911f33b33dd3ac5656c56aee45b513092d9e4443c24460899f925dffbe1013",
        "tables": "Tables 9-5 through 9-10 of 140-2023"
      },
      "acceptance": {
        "comparative": {
          "source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier E130)",
          "bounds": {
            "annual_cooling": [
              3.95,
              4.7,
              "MWh"
            ],
            "peak_cooling": [
              2.6,
              3.1,
              "kW"
            ]
          },
          "role": "evidence range (ensemble min/max), not a pass/fail criterion"
        },
        "analytical": null,
        "analytical_note": "The 140-2023 Section 9 quasi-analytical acceptance criterion requires the licensed supplemental materials (Issue #4285); recorded here only once transcribed with provenance"
      }
    },
    {
      "case_id": "CE140",
      "name": "Reduced Outdoor Dry-Bulb Temperature at Low Part-Load Ratio",
      "series": "dry",
      "conditions": {
        "internal_sensible_gains_W": 270.0,
        "internal_latent_gains_W": 0.0,
        "cooling_setpoint_C": 22.2,
        "outdoor_dry_bulb_C": 29.4
      },
      "weather_file": "CE110A",
      "equipment_performance": {
        "source": "data/reference/ashrae140/section9_ce100_performance_map.json",
        "source_sha256": "c9911f33b33dd3ac5656c56aee45b513092d9e4443c24460899f925dffbe1013",
        "tables": "Tables 9-5 through 9-10 of 140-2023"
      },
      "acceptance": {
        "comparative": {
          "source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier E140)",
          "bounds": {
            "annual_cooling": [
              4.2,
              5.0,
              "MWh"
            ],
            "peak_cooling": [
              2.75,
              3.25,
              "kW"
            ]
          },
          "role": "evidence range (ensemble min/max), not a pass/fail criterion"
        },
        "analytical": null,
        "analytical_note": "The 140-2023 Section 9 quasi-analytical acceptance criterion requires the licensed supplemental materials (Issue #4285); recorded here only once transcribed with provenance"
      }
    },
    {
      "case_id": "CE150",
      "name": "Latent Load at High Sensible Heat Ratio",
      "series": "wet",
      "conditions": {
        "internal_sensible_gains_W": 5400.0,
        "internal_latent_gains_W": 1100.0,
        "cooling_setpoint_C": 22.2,
        "outdoor_dry_bulb_C": 29.4
      },
      "weather_file": "CE110A",
      "equipment_performance": {
        "source": "data/reference/ashrae140/section9_ce100_performance_map.json",
        "source_sha256": "c9911f33b33dd3ac5656c56aee45b513092d9e4443c24460899f925dffbe1013",
        "tables": "Tables 9-5 through 9-10 of 140-2023"
      },
      "acceptance": {
        "comparative": {
          "source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier E150)",
          "bounds": {
            "annual_cooling": [
              5.4,
              6.45,
              "MWh"
            ],
            "peak_cooling": [
              3.1,
              3.7,
              "kW"
            ],
            "max_zone_temp": [
              25.5,
              27.5,
              "C"
            ]
          },
          "role": "evidence range (ensemble min/max), not a pass/fail criterion"
        },
        "analytical": null,
        "analytical_note": "The 140-2023 Section 9 quasi-analytical acceptance criterion requires the licensed supplemental materials (Issue #4285); recorded here only once transcribed with provenance"
      }
    },
    {
      "case_id": "CE160",
      "name": "Increased Thermostat Setpoint at High Sensible Heat Ratio",
      "series": "wet",
      "conditions": {
        "internal_sensible_gains_W": 5400.0,
        "internal_latent_gains_W": 1100.0,
        "cooling_setpoint_C": 26.7,
        "outdoor_dry_bulb_C": 29.4
      },
      "weather_file": "CE110A",
      "equipment_performance": {
        "source": "data/reference/ashrae140/section9_ce100_performance_map.json",
        "source_sha256": "c9911f33b33dd3ac5656c56aee45b513092d9e4443c24460899f925dffbe1013",
        "tables": "Tables 9-5 through 9-10 of 140-2023"
      },
      "acceptance": {
        "comparative": {
          "source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier E160)",
          "bounds": {
            "annual_cooling": [
              5.3,
              6.3,
              "MWh"
            ],
            "peak_cooling": [
              3.05,
              3.65,
              "kW"
            ]
          },
          "role": "evidence range (ensemble min/max), not a pass/fail criterion"
        },
        "analytical": null,
        "analytical_note": "The 140-2023 Section 9 quasi-analytical acceptance criterion requires the licensed supplemental materials (Issue #4285); recorded here only once transcribed with provenance"
      }
    },
    {
      "case_id": "CE165",
      "name": "Variation of Thermostat Setpoint and Outdoor Dry-Bulb Temperature at High Sensible Heat Ratio",
      "series": "wet",
      "conditions": {
        "internal_sensible_gains_W": 5400.0,
        "internal_latent_gains_W": 1100.0,
        "cooling_setpoint_C": 23.3,
        "outdoor_dry_bulb_C": 40.6
      },
      "weather_file": "CE165A",
      "equipment_performance": {
        "source": "data/reference/ashrae140/section9_ce100_performance_map.json",
        "source_sha256": "c9911f33b33dd3ac5656c56aee45b513092d9e4443c24460899f925dffbe1013",
        "tables": "Tables 9-5 through 9-10 of 140-2023"
      },
      "acceptance": {
        "comparative": null,
        "analytical": null,
        "analytical_note": "The 140-2023 Section 9 quasi-analytical acceptance criterion requires the licensed supplemental materials (Issue #4285); recorded here only once transcribed with provenance"
      }
    },
    {
      "case_id": "CE170",
      "name": "Reduced Sensible Load",
      "series": "wet",
      "conditions": {
        "internal_sensible_gains_W": 2100.0,
        "internal_latent_gains_W": 1100.0,
        "cooling_setpoint_C": 22.2,
        "outdoor_dry_bulb_C": 29.4
      },
      "weather_file": "CE110A",
      "equipment_performance": {
        "source": "data/reference/ashrae140/section9_ce100_performance_map.json",
        "source_sha256": "c9911f33b33dd3ac5656c56aee45b513092d9e4443c24460899f925dffbe1013",
        "tables": "Tables 9-5 through 9-10 of 140-2023"
      },
      "acceptance": {
        "comparative": {
          "source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier E170)",
          "bounds": {
            "annual_cooling": [
              5.55,
              6.6,
              "MWh"
            ],
            "peak_cooling": [
              3.15,
              3.75,
              "kW"
            ]
          },
          "role": "evidence range (ensemble min/max), not a pass/fail criterion"
        },
        "analytical": null,
        "analytical_note": "The 140-2023 Section 9 quasi-analytical acceptance criterion requires the licensed supplemental materials (Issue #4285); recorded here only once transcribed with provenance"
      }
    },
    {
      "case_id": "CE180",
      "name": "Increased Latent Load",
      "series": "wet",
      "conditions": {
        "internal_sensible_gains_W": 2100.0,
        "internal_latent_gains_W": 4400.0,
        "cooling_setpoint_C": 22.2,
        "outdoor_dry_bulb_C": 29.4
      },
      "weather_file": "CE110A",
      "equipment_performance": {
        "source": "data/reference/ashrae140/section9_ce100_performance_map.json",
        "source_sha256": "c9911f33b33dd3ac5656c56aee45b513092d9e4443c24460899f925dffbe1013",
        "tables": "Tables 9-5 through 9-10 of 140-2023"
      },
      "acceptance": {
        "comparative": null,
        "analytical": null,
        "analytical_note": "The 140-2023 Section 9 quasi-analytical acceptance criterion requires the licensed supplemental materials (Issue #4285); recorded here only once transcribed with provenance"
      }
    },
    {
      "case_id": "CE185",
      "name": "Increased Outdoor Dry-Bulb Temperature at Low Sensible Heat Ratio",
      "series": "wet",
      "conditions": {
        "internal_sensible_gains_W": 2100.0,
        "internal_latent_gains_W": 4400.0,
        "cooling_setpoint_C": 22.2,
        "outdoor_dry_bulb_C": 46.1
      },
      "weather_file": "CE100A",
      "equipment_performance": {
        "source": "data/reference/ashrae140/section9_ce100_performance_map.json",
        "source_sha256": "c9911f33b33dd3ac5656c56aee45b513092d9e4443c24460899f925dffbe1013",
        "tables": "Tables 9-5 through 9-10 of 140-2023"
      },
      "acceptance": {
        "comparative": null,
        "analytical": null,
        "analytical_note": "The 140-2023 Section 9 quasi-analytical acceptance criterion requires the licensed supplemental materials (Issue #4285); recorded here only once transcribed with provenance"
      }
    },
    {
      "case_id": "CE190",
      "name": "Low Part-Load Ratio at Low Sensible Heat Ratio",
      "series": "wet",
      "conditions": {
        "internal_sensible_gains_W": 270.0,
        "internal_latent_gains_W": 550.0,
        "cooling_setpoint_C": 22.2,
        "outdoor_dry_bulb_C": 29.4
      },
      "weather_file": "CE110A",
      "equipment_performance": {
        "source": "data/reference/ashrae140/section9_ce100_performance_map.json",
        "source_sha256": "c9911f33b33dd3ac5656c56aee45b513092d9e4443c24460899f925dffbe1013",
        "tables": "Tables 9-5 through 9-10 of 140-2023"
      },
      "acceptance": {
        "comparative": null,
        "analytical": null,
        "analytical_note": "The 140-2023 Section 9 quasi-analytical acceptance criterion requires the licensed supplemental materials (Issue #4285); recorded here only once transcribed with provenance"
      }
    },
    {
      "case_id": "CE195",
      "name": "Increased Outdoor Dry-Bulb Temperature at Low Sensible Heat Ratio and Low Part-Load Ratio",
      "series": "wet",
      "conditions": {
        "internal_sensible_gains_W": 270.0,
        "internal_latent_gains_W": 550.0,
        "cooling_setpoint_C": 22.2,
        "outdoor_dry_bulb_C": 46.1
      },
      "weather_file": "CE100A",
      "equipment_performance": {
        "source": "data/reference/ashrae140/section9_ce100_performance_map.json",
        "source_sha256": "c9911f33b33dd3ac5656c56aee45b513092d9e4443c24460899f925dffbe1013",
        "tables": "Tables 9-5 through 9-10 of 140-2023"
      },
      "acceptance": {
        "comparative": null,
        "analytical": null,
        "analytical_note": "The 140-2023 Section 9 quasi-analytical acceptance criterion requires the licensed supplemental materials (Issue #4285); recorded here only once transcribed with provenance"
      }
    },
    {
      "case_id": "CE200",
      "name": "Full-Load Test at AHRI Conditions",
      "series": "full-load",
      "conditions": {
        "internal_sensible_gains_W": 6120.0,
        "internal_latent_gains_W": 1817.0,
        "cooling_setpoint_C": 26.7,
        "outdoor_dry_bulb_C": 35.0
      },
      "weather_file": "CE200A",
      "equipment_performance": {
        "source": "data/reference/ashrae140/section9_ce100_performance_map.json",
        "source_sha256": "c9911f33b33dd3ac5656c56aee45b513092d9e4443c24460899f925dffbe1013",
        "tables": "Tables 9-5 through 9-10 of 140-2023"
      },
      "acceptance": {
        "comparative": {
          "source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier E200)",
          "bounds": {
            "annual_cooling": [
              5.6,
              6.7,
              "MWh"
            ],
            "peak_cooling": [
              3.2,
              3.8,
              "kW"
            ]
          },
          "role": "evidence range (ensemble min/max), not a pass/fail criterion"
        },
        "analytical": null,
        "analytical_note": "The 140-2023 Section 9 quasi-analytical acceptance criterion requires the licensed supplemental materials (Issue #4285); recorded here only once transcribed with provenance"
      }
    }
  ]
}
