{
  "_purpose": "Machine-readable ASHRAE 140-2023 Section 9b comparative case table: one row per CE100-CE200 space-cooling equipment case, each carrying its transcribed IEA SHC Task 22 comparative evidence band(s) or an explicit missing-band note. GENERATED by scripts/generate_section9b_cases.py - do not hand-edit; regenerate. Issue #4273.",
  "_scope": "The ASHRAE 140-2023 Section 9.3 comparative test series is not implemented in this tree. This table scores the CE cases against transcribed Task-22 evidence ranges only, in the sense that it attaches the published range to each case: it does not run the comparative test series, it does not score an engine output, and it derives no verdict. Standard 140 defines no pass/fail criterion for these ranges.",
  "_band_kind": "comparative evidence range, not a pass/fail criterion",
  "_no_pass_fail_criterion": "Standard 140 defines no pass/fail criterion for the Task-22 comparative ranges. Every band in this table is labelled 'comparative evidence range, not a pass/fail criterion'. No band is fitted to fluxion's output, widened, interpolated between cases, or replaced by a flat percentage across cases.",
  "_units": {
    "recorded": "MWh (energy), kW (power), C (temperature), as recorded in the bounds CSV",
    "si": "J (energy), W (power), K (temperature)",
    "normalisation": "The SI endpoints use exactly the conversions the Rust loader applies (tests/validation/hvac_equipment_rated_performance/reference_data.rs, to_si): MWh -> J x 1.0e6 x 3600.0, kW -> W x 1.0e3, C -> K + 273.15. Both the recorded and the SI value/unit are emitted."
  },
  "_sources": {
    "bounds_csv": {
      "path": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv",
      "sha256": "fff96b0c431c2f278b773d5d6c522d04e4c5a8306d4ee9cc13e3943fe9941970",
      "header_source_verbatim": "IEA SHC Task 22, \"HVAC BESTEST, Volume 1: Cases E100-E200, Unitary Space Cooling Equipment.\" Companion to ASHRAE RP-865 (NREL/TP-5500-66000, 2016, DOI 10.2172/1244668). See data/manifest.json publication \"iea_task22_e100\". CASE FAMILY: CE100-CE200 — unitary space-cooling equipment (140-2023 identifiers; IEA SHC Task 22 originally published the same cases as E100-E200 — renamed per #4296). CE100-CE140 : dry-coil cases (base + parameter variations) CE150-CE200 : wet-coil cases (latent load added) METHOD: Comparative. `low`/`high` are the qualified-program ensemble (min/max) ranges reported across independently implemented reference programs (EnergyPlus, DOE-2.1E, TRACE 700). These are evidence ranges, not physical constants — see README.md §Comparative testing. UNITS RECORDED: energy in MWh, power in kW, temperature in C. The loader normalizes every value to SI (J, W, K); see reference_data.rs. STATUS: `transcribed` — transcribed from the cited source; flagged for independent re-verification against the primary publication PDF. `mid` is NOT stored: the loader derives mid = 0.5*(low+high) to avoid a redundant, drift-prone column. SCHEMA: case_id,metric,low,high,unit,source_program,program_version,source_table,source_page,status",
      "cases_covered": [
        "CE100",
        "CE110",
        "CE120",
        "CE130",
        "CE140",
        "CE150",
        "CE160",
        "CE170",
        "CE200"
      ],
      "metric_vocabulary": [
        "annual_cooling",
        "max_zone_temp",
        "peak_cooling"
      ]
    },
    "publication": {
      "citation": "IEA SHC Task 22. \"HVAC BESTEST, Volume 1: Cases E100-E200, Unitary Space Cooling Equipment.\" Building Energy Analysis Tools, International Energy Agency Solar Heating and Cooling Programme.",
      "case_family": "CE100-CE200 (Task 22 E100-E200)",
      "method": "analytical_and_comparative",
      "publication_key": "iea_task22_e100",
      "recorded_energy_unit": "MWh",
      "recorded_power_unit": "kW",
      "recorded_temp_unit": "C",
      "manifest_file_note": "Unitary space-cooling equipment comparative bounds. CE100-CE140 dry-coil, CE150-CE200 wet-coil. Case IDs renamed from the original Task 22 E100-E200 to the 140-2023 CE100-CE200 identifiers (same cases; #4296). Values are the qualified-program ensemble (min/max) ranges reported in the source."
    },
    "publication_manifest": {
      "path": "tests/validation/hvac_equipment_rated_performance/data/manifest.json",
      "sha256": "62cfed4be2df24263e11017d52ad301acf8d9077da9a92ccd7ca71dbabd54950"
    },
    "ce_case_table": {
      "path": "data/reference/ashrae140/section9_ce_cases.json",
      "sha256": "28af13b7a2f86692c4052a7b508c716dbc22c48b26621cbc23fcaf65d57e9dae",
      "generated_by": "scripts/generate_section9_ce_cases.py",
      "issue": "#4296"
    }
  },
  "cases": [
    {
      "case_id": "CE100",
      "case_name": "Base-Case Building and Mechanical System",
      "series": "dry",
      "source_case_reference": {
        "standard_140_case_id": "CE100",
        "iea_shc_task22_case_id": "E100",
        "note": "IEA SHC Task 22 published this case as E100; ASHRAE 140-2023 renamed the family to CE100-CE200 (same cases, new names -- #4296)."
      },
      "case_definition_source": "data/reference/ashrae140/section9_ce_cases.json (generated by scripts/generate_section9_ce_cases.py, Issue #4296)",
      "bands": [
        {
          "metric": "annual_cooling",
          "band_low_si": 14759999999.999998,
          "band_high_si": 17640000000.0,
          "unit_si": "J",
          "recorded_low": 4.1,
          "recorded_high": 4.9,
          "recorded_unit": "MWh",
          "band_kind": "comparative evidence range, not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv -- IEA SHC Task 22, \"HVAC BESTEST, Volume 1: Cases E100-E200, Unitary Space Cooling Equipment.\" Companion to ASHRAE RP-865 (NREL/TP-5500-66000, 2016, DOI 10.2172/1244668). See data/manifest.json publication \"iea_task22_e100\". CASE FAMILY: CE100-CE200 — unitary space-cooling equipment (140-2023 identifiers; IEA SHC Task 22 originally published the same cases as E100-E200 — renamed per #4296). CE100-CE140 : dry-coil cases (base + parameter variations) CE150-CE200 : wet-coil cases (latent load added) METHOD: Comparative. `low`/`high` are the qualified-program ensemble (min/max) ranges reported across independently implemented reference programs (EnergyPlus, DOE-2.1E, TRACE 700). These are evidence ranges, not physical constants — see README.md §Comparative testing. UNITS RECORDED: energy in MWh, power in kW, temperature in C. The loader normalizes every value to SI (J, W, K); see reference_data.rs. STATUS: `transcribed` — transcribed from the cited source; flagged for independent re-verification against the primary publication PDF. `mid` is NOT stored: the loader derives mid = 0.5*(low+high) to avoid a redundant, drift-prone column. SCHEMA: case_id,metric,low,high,unit,source_program,program_version,source_table,source_page,status",
          "provenance": {
            "source_program": "ensemble",
            "program_version": "multi",
            "source_table": "Table CE100-Annual",
            "source_page": "pending",
            "status": "transcribed"
          }
        },
        {
          "metric": "peak_cooling",
          "band_low_si": 2700.0,
          "band_high_si": 3200.0,
          "unit_si": "W",
          "recorded_low": 2.7,
          "recorded_high": 3.2,
          "recorded_unit": "kW",
          "band_kind": "comparative evidence range, not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv -- IEA SHC Task 22, \"HVAC BESTEST, Volume 1: Cases E100-E200, Unitary Space Cooling Equipment.\" Companion to ASHRAE RP-865 (NREL/TP-5500-66000, 2016, DOI 10.2172/1244668). See data/manifest.json publication \"iea_task22_e100\". CASE FAMILY: CE100-CE200 — unitary space-cooling equipment (140-2023 identifiers; IEA SHC Task 22 originally published the same cases as E100-E200 — renamed per #4296). CE100-CE140 : dry-coil cases (base + parameter variations) CE150-CE200 : wet-coil cases (latent load added) METHOD: Comparative. `low`/`high` are the qualified-program ensemble (min/max) ranges reported across independently implemented reference programs (EnergyPlus, DOE-2.1E, TRACE 700). These are evidence ranges, not physical constants — see README.md §Comparative testing. UNITS RECORDED: energy in MWh, power in kW, temperature in C. The loader normalizes every value to SI (J, W, K); see reference_data.rs. STATUS: `transcribed` — transcribed from the cited source; flagged for independent re-verification against the primary publication PDF. `mid` is NOT stored: the loader derives mid = 0.5*(low+high) to avoid a redundant, drift-prone column. SCHEMA: case_id,metric,low,high,unit,source_program,program_version,source_table,source_page,status",
          "provenance": {
            "source_program": "ensemble",
            "program_version": "multi",
            "source_table": "Table CE100-Peak",
            "source_page": "pending",
            "status": "transcribed"
          }
        }
      ],
      "comparative_note": null,
      "missing_metric_notes": [
        {
          "metric": "max_zone_temp",
          "comparative_note": "no transcribed band for metric 'max_zone_temp' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'max_zone_temp' on CE100 (it records annual_cooling, peak_cooling for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        }
      ],
      "comparative_series_status": "not implemented -- the ASHRAE 140-2023 Section 9.3 comparative test series is not implemented in this tree; this row pairs the case with its transcribed Task-22 evidence range only and carries no engine value and no verdict."
    },
    {
      "case_id": "CE110",
      "case_name": "Reduced Outdoor Dry-Bulb Temperature",
      "series": "dry",
      "source_case_reference": {
        "standard_140_case_id": "CE110",
        "iea_shc_task22_case_id": "E110",
        "note": "IEA SHC Task 22 published this case as E110; ASHRAE 140-2023 renamed the family to CE100-CE200 (same cases, new names -- #4296)."
      },
      "case_definition_source": "data/reference/ashrae140/section9_ce_cases.json (generated by scripts/generate_section9_ce_cases.py, Issue #4296)",
      "bands": [
        {
          "metric": "annual_cooling",
          "band_low_si": 14400000000.0,
          "band_high_si": 17280000000.0,
          "unit_si": "J",
          "recorded_low": 4.0,
          "recorded_high": 4.8,
          "recorded_unit": "MWh",
          "band_kind": "comparative evidence range, not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv -- IEA SHC Task 22, \"HVAC BESTEST, Volume 1: Cases E100-E200, Unitary Space Cooling Equipment.\" Companion to ASHRAE RP-865 (NREL/TP-5500-66000, 2016, DOI 10.2172/1244668). See data/manifest.json publication \"iea_task22_e100\". CASE FAMILY: CE100-CE200 — unitary space-cooling equipment (140-2023 identifiers; IEA SHC Task 22 originally published the same cases as E100-E200 — renamed per #4296). CE100-CE140 : dry-coil cases (base + parameter variations) CE150-CE200 : wet-coil cases (latent load added) METHOD: Comparative. `low`/`high` are the qualified-program ensemble (min/max) ranges reported across independently implemented reference programs (EnergyPlus, DOE-2.1E, TRACE 700). These are evidence ranges, not physical constants — see README.md §Comparative testing. UNITS RECORDED: energy in MWh, power in kW, temperature in C. The loader normalizes every value to SI (J, W, K); see reference_data.rs. STATUS: `transcribed` — transcribed from the cited source; flagged for independent re-verification against the primary publication PDF. `mid` is NOT stored: the loader derives mid = 0.5*(low+high) to avoid a redundant, drift-prone column. SCHEMA: case_id,metric,low,high,unit,source_program,program_version,source_table,source_page,status",
          "provenance": {
            "source_program": "ensemble",
            "program_version": "multi",
            "source_table": "Table CE110-Annual",
            "source_page": "pending",
            "status": "transcribed"
          }
        },
        {
          "metric": "peak_cooling",
          "band_low_si": 2650.0,
          "band_high_si": 3150.0,
          "unit_si": "W",
          "recorded_low": 2.65,
          "recorded_high": 3.15,
          "recorded_unit": "kW",
          "band_kind": "comparative evidence range, not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv -- IEA SHC Task 22, \"HVAC BESTEST, Volume 1: Cases E100-E200, Unitary Space Cooling Equipment.\" Companion to ASHRAE RP-865 (NREL/TP-5500-66000, 2016, DOI 10.2172/1244668). See data/manifest.json publication \"iea_task22_e100\". CASE FAMILY: CE100-CE200 — unitary space-cooling equipment (140-2023 identifiers; IEA SHC Task 22 originally published the same cases as E100-E200 — renamed per #4296). CE100-CE140 : dry-coil cases (base + parameter variations) CE150-CE200 : wet-coil cases (latent load added) METHOD: Comparative. `low`/`high` are the qualified-program ensemble (min/max) ranges reported across independently implemented reference programs (EnergyPlus, DOE-2.1E, TRACE 700). These are evidence ranges, not physical constants — see README.md §Comparative testing. UNITS RECORDED: energy in MWh, power in kW, temperature in C. The loader normalizes every value to SI (J, W, K); see reference_data.rs. STATUS: `transcribed` — transcribed from the cited source; flagged for independent re-verification against the primary publication PDF. `mid` is NOT stored: the loader derives mid = 0.5*(low+high) to avoid a redundant, drift-prone column. SCHEMA: case_id,metric,low,high,unit,source_program,program_version,source_table,source_page,status",
          "provenance": {
            "source_program": "ensemble",
            "program_version": "multi",
            "source_table": "Table CE110-Peak",
            "source_page": "pending",
            "status": "transcribed"
          }
        }
      ],
      "comparative_note": null,
      "missing_metric_notes": [
        {
          "metric": "max_zone_temp",
          "comparative_note": "no transcribed band for metric 'max_zone_temp' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'max_zone_temp' on CE110 (it records annual_cooling, peak_cooling for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        }
      ],
      "comparative_series_status": "not implemented -- the ASHRAE 140-2023 Section 9.3 comparative test series is not implemented in this tree; this row pairs the case with its transcribed Task-22 evidence range only and carries no engine value and no verdict."
    },
    {
      "case_id": "CE120",
      "case_name": "Increased Thermostat Setpoint",
      "series": "dry",
      "source_case_reference": {
        "standard_140_case_id": "CE120",
        "iea_shc_task22_case_id": "E120",
        "note": "IEA SHC Task 22 published this case as E120; ASHRAE 140-2023 renamed the family to CE100-CE200 (same cases, new names -- #4296)."
      },
      "case_definition_source": "data/reference/ashrae140/section9_ce_cases.json (generated by scripts/generate_section9_ce_cases.py, Issue #4296)",
      "bands": [
        {
          "metric": "annual_cooling",
          "band_low_si": 15480000000.0,
          "band_high_si": 18540000000.0,
          "unit_si": "J",
          "recorded_low": 4.3,
          "recorded_high": 5.15,
          "recorded_unit": "MWh",
          "band_kind": "comparative evidence range, not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv -- IEA SHC Task 22, \"HVAC BESTEST, Volume 1: Cases E100-E200, Unitary Space Cooling Equipment.\" Companion to ASHRAE RP-865 (NREL/TP-5500-66000, 2016, DOI 10.2172/1244668). See data/manifest.json publication \"iea_task22_e100\". CASE FAMILY: CE100-CE200 — unitary space-cooling equipment (140-2023 identifiers; IEA SHC Task 22 originally published the same cases as E100-E200 — renamed per #4296). CE100-CE140 : dry-coil cases (base + parameter variations) CE150-CE200 : wet-coil cases (latent load added) METHOD: Comparative. `low`/`high` are the qualified-program ensemble (min/max) ranges reported across independently implemented reference programs (EnergyPlus, DOE-2.1E, TRACE 700). These are evidence ranges, not physical constants — see README.md §Comparative testing. UNITS RECORDED: energy in MWh, power in kW, temperature in C. The loader normalizes every value to SI (J, W, K); see reference_data.rs. STATUS: `transcribed` — transcribed from the cited source; flagged for independent re-verification against the primary publication PDF. `mid` is NOT stored: the loader derives mid = 0.5*(low+high) to avoid a redundant, drift-prone column. SCHEMA: case_id,metric,low,high,unit,source_program,program_version,source_table,source_page,status",
          "provenance": {
            "source_program": "ensemble",
            "program_version": "multi",
            "source_table": "Table CE120-Annual",
            "source_page": "pending",
            "status": "transcribed"
          }
        },
        {
          "metric": "peak_cooling",
          "band_low_si": 2800.0,
          "band_high_si": 3300.0,
          "unit_si": "W",
          "recorded_low": 2.8,
          "recorded_high": 3.3,
          "recorded_unit": "kW",
          "band_kind": "comparative evidence range, not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv -- IEA SHC Task 22, \"HVAC BESTEST, Volume 1: Cases E100-E200, Unitary Space Cooling Equipment.\" Companion to ASHRAE RP-865 (NREL/TP-5500-66000, 2016, DOI 10.2172/1244668). See data/manifest.json publication \"iea_task22_e100\". CASE FAMILY: CE100-CE200 — unitary space-cooling equipment (140-2023 identifiers; IEA SHC Task 22 originally published the same cases as E100-E200 — renamed per #4296). CE100-CE140 : dry-coil cases (base + parameter variations) CE150-CE200 : wet-coil cases (latent load added) METHOD: Comparative. `low`/`high` are the qualified-program ensemble (min/max) ranges reported across independently implemented reference programs (EnergyPlus, DOE-2.1E, TRACE 700). These are evidence ranges, not physical constants — see README.md §Comparative testing. UNITS RECORDED: energy in MWh, power in kW, temperature in C. The loader normalizes every value to SI (J, W, K); see reference_data.rs. STATUS: `transcribed` — transcribed from the cited source; flagged for independent re-verification against the primary publication PDF. `mid` is NOT stored: the loader derives mid = 0.5*(low+high) to avoid a redundant, drift-prone column. SCHEMA: case_id,metric,low,high,unit,source_program,program_version,source_table,source_page,status",
          "provenance": {
            "source_program": "ensemble",
            "program_version": "multi",
            "source_table": "Table CE120-Peak",
            "source_page": "pending",
            "status": "transcribed"
          }
        }
      ],
      "comparative_note": null,
      "missing_metric_notes": [
        {
          "metric": "max_zone_temp",
          "comparative_note": "no transcribed band for metric 'max_zone_temp' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'max_zone_temp' on CE120 (it records annual_cooling, peak_cooling for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        }
      ],
      "comparative_series_status": "not implemented -- the ASHRAE 140-2023 Section 9.3 comparative test series is not implemented in this tree; this row pairs the case with its transcribed Task-22 evidence range only and carries no engine value and no verdict."
    },
    {
      "case_id": "CE130",
      "case_name": "Low Part-Load Ratio",
      "series": "dry",
      "source_case_reference": {
        "standard_140_case_id": "CE130",
        "iea_shc_task22_case_id": "E130",
        "note": "IEA SHC Task 22 published this case as E130; ASHRAE 140-2023 renamed the family to CE100-CE200 (same cases, new names -- #4296)."
      },
      "case_definition_source": "data/reference/ashrae140/section9_ce_cases.json (generated by scripts/generate_section9_ce_cases.py, Issue #4296)",
      "bands": [
        {
          "metric": "annual_cooling",
          "band_low_si": 14220000000.0,
          "band_high_si": 16920000000.0,
          "unit_si": "J",
          "recorded_low": 3.95,
          "recorded_high": 4.7,
          "recorded_unit": "MWh",
          "band_kind": "comparative evidence range, not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv -- IEA SHC Task 22, \"HVAC BESTEST, Volume 1: Cases E100-E200, Unitary Space Cooling Equipment.\" Companion to ASHRAE RP-865 (NREL/TP-5500-66000, 2016, DOI 10.2172/1244668). See data/manifest.json publication \"iea_task22_e100\". CASE FAMILY: CE100-CE200 — unitary space-cooling equipment (140-2023 identifiers; IEA SHC Task 22 originally published the same cases as E100-E200 — renamed per #4296). CE100-CE140 : dry-coil cases (base + parameter variations) CE150-CE200 : wet-coil cases (latent load added) METHOD: Comparative. `low`/`high` are the qualified-program ensemble (min/max) ranges reported across independently implemented reference programs (EnergyPlus, DOE-2.1E, TRACE 700). These are evidence ranges, not physical constants — see README.md §Comparative testing. UNITS RECORDED: energy in MWh, power in kW, temperature in C. The loader normalizes every value to SI (J, W, K); see reference_data.rs. STATUS: `transcribed` — transcribed from the cited source; flagged for independent re-verification against the primary publication PDF. `mid` is NOT stored: the loader derives mid = 0.5*(low+high) to avoid a redundant, drift-prone column. SCHEMA: case_id,metric,low,high,unit,source_program,program_version,source_table,source_page,status",
          "provenance": {
            "source_program": "ensemble",
            "program_version": "multi",
            "source_table": "Table CE130-Annual",
            "source_page": "pending",
            "status": "transcribed"
          }
        },
        {
          "metric": "peak_cooling",
          "band_low_si": 2600.0,
          "band_high_si": 3100.0,
          "unit_si": "W",
          "recorded_low": 2.6,
          "recorded_high": 3.1,
          "recorded_unit": "kW",
          "band_kind": "comparative evidence range, not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv -- IEA SHC Task 22, \"HVAC BESTEST, Volume 1: Cases E100-E200, Unitary Space Cooling Equipment.\" Companion to ASHRAE RP-865 (NREL/TP-5500-66000, 2016, DOI 10.2172/1244668). See data/manifest.json publication \"iea_task22_e100\". CASE FAMILY: CE100-CE200 — unitary space-cooling equipment (140-2023 identifiers; IEA SHC Task 22 originally published the same cases as E100-E200 — renamed per #4296). CE100-CE140 : dry-coil cases (base + parameter variations) CE150-CE200 : wet-coil cases (latent load added) METHOD: Comparative. `low`/`high` are the qualified-program ensemble (min/max) ranges reported across independently implemented reference programs (EnergyPlus, DOE-2.1E, TRACE 700). These are evidence ranges, not physical constants — see README.md §Comparative testing. UNITS RECORDED: energy in MWh, power in kW, temperature in C. The loader normalizes every value to SI (J, W, K); see reference_data.rs. STATUS: `transcribed` — transcribed from the cited source; flagged for independent re-verification against the primary publication PDF. `mid` is NOT stored: the loader derives mid = 0.5*(low+high) to avoid a redundant, drift-prone column. SCHEMA: case_id,metric,low,high,unit,source_program,program_version,source_table,source_page,status",
          "provenance": {
            "source_program": "ensemble",
            "program_version": "multi",
            "source_table": "Table CE130-Peak",
            "source_page": "pending",
            "status": "transcribed"
          }
        }
      ],
      "comparative_note": null,
      "missing_metric_notes": [
        {
          "metric": "max_zone_temp",
          "comparative_note": "no transcribed band for metric 'max_zone_temp' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'max_zone_temp' on CE130 (it records annual_cooling, peak_cooling for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        }
      ],
      "comparative_series_status": "not implemented -- the ASHRAE 140-2023 Section 9.3 comparative test series is not implemented in this tree; this row pairs the case with its transcribed Task-22 evidence range only and carries no engine value and no verdict."
    },
    {
      "case_id": "CE140",
      "case_name": "Reduced Outdoor Dry-Bulb Temperature at Low Part-Load Ratio",
      "series": "dry",
      "source_case_reference": {
        "standard_140_case_id": "CE140",
        "iea_shc_task22_case_id": "E140",
        "note": "IEA SHC Task 22 published this case as E140; ASHRAE 140-2023 renamed the family to CE100-CE200 (same cases, new names -- #4296)."
      },
      "case_definition_source": "data/reference/ashrae140/section9_ce_cases.json (generated by scripts/generate_section9_ce_cases.py, Issue #4296)",
      "bands": [
        {
          "metric": "annual_cooling",
          "band_low_si": 15120000000.0,
          "band_high_si": 18000000000.0,
          "unit_si": "J",
          "recorded_low": 4.2,
          "recorded_high": 5.0,
          "recorded_unit": "MWh",
          "band_kind": "comparative evidence range, not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv -- IEA SHC Task 22, \"HVAC BESTEST, Volume 1: Cases E100-E200, Unitary Space Cooling Equipment.\" Companion to ASHRAE RP-865 (NREL/TP-5500-66000, 2016, DOI 10.2172/1244668). See data/manifest.json publication \"iea_task22_e100\". CASE FAMILY: CE100-CE200 — unitary space-cooling equipment (140-2023 identifiers; IEA SHC Task 22 originally published the same cases as E100-E200 — renamed per #4296). CE100-CE140 : dry-coil cases (base + parameter variations) CE150-CE200 : wet-coil cases (latent load added) METHOD: Comparative. `low`/`high` are the qualified-program ensemble (min/max) ranges reported across independently implemented reference programs (EnergyPlus, DOE-2.1E, TRACE 700). These are evidence ranges, not physical constants — see README.md §Comparative testing. UNITS RECORDED: energy in MWh, power in kW, temperature in C. The loader normalizes every value to SI (J, W, K); see reference_data.rs. STATUS: `transcribed` — transcribed from the cited source; flagged for independent re-verification against the primary publication PDF. `mid` is NOT stored: the loader derives mid = 0.5*(low+high) to avoid a redundant, drift-prone column. SCHEMA: case_id,metric,low,high,unit,source_program,program_version,source_table,source_page,status",
          "provenance": {
            "source_program": "ensemble",
            "program_version": "multi",
            "source_table": "Table CE140-Annual",
            "source_page": "pending",
            "status": "transcribed"
          }
        },
        {
          "metric": "peak_cooling",
          "band_low_si": 2750.0,
          "band_high_si": 3250.0,
          "unit_si": "W",
          "recorded_low": 2.75,
          "recorded_high": 3.25,
          "recorded_unit": "kW",
          "band_kind": "comparative evidence range, not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv -- IEA SHC Task 22, \"HVAC BESTEST, Volume 1: Cases E100-E200, Unitary Space Cooling Equipment.\" Companion to ASHRAE RP-865 (NREL/TP-5500-66000, 2016, DOI 10.2172/1244668). See data/manifest.json publication \"iea_task22_e100\". CASE FAMILY: CE100-CE200 — unitary space-cooling equipment (140-2023 identifiers; IEA SHC Task 22 originally published the same cases as E100-E200 — renamed per #4296). CE100-CE140 : dry-coil cases (base + parameter variations) CE150-CE200 : wet-coil cases (latent load added) METHOD: Comparative. `low`/`high` are the qualified-program ensemble (min/max) ranges reported across independently implemented reference programs (EnergyPlus, DOE-2.1E, TRACE 700). These are evidence ranges, not physical constants — see README.md §Comparative testing. UNITS RECORDED: energy in MWh, power in kW, temperature in C. The loader normalizes every value to SI (J, W, K); see reference_data.rs. STATUS: `transcribed` — transcribed from the cited source; flagged for independent re-verification against the primary publication PDF. `mid` is NOT stored: the loader derives mid = 0.5*(low+high) to avoid a redundant, drift-prone column. SCHEMA: case_id,metric,low,high,unit,source_program,program_version,source_table,source_page,status",
          "provenance": {
            "source_program": "ensemble",
            "program_version": "multi",
            "source_table": "Table CE140-Peak",
            "source_page": "pending",
            "status": "transcribed"
          }
        }
      ],
      "comparative_note": null,
      "missing_metric_notes": [
        {
          "metric": "max_zone_temp",
          "comparative_note": "no transcribed band for metric 'max_zone_temp' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'max_zone_temp' on CE140 (it records annual_cooling, peak_cooling for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        }
      ],
      "comparative_series_status": "not implemented -- the ASHRAE 140-2023 Section 9.3 comparative test series is not implemented in this tree; this row pairs the case with its transcribed Task-22 evidence range only and carries no engine value and no verdict."
    },
    {
      "case_id": "CE150",
      "case_name": "Latent Load at High Sensible Heat Ratio",
      "series": "wet",
      "source_case_reference": {
        "standard_140_case_id": "CE150",
        "iea_shc_task22_case_id": "E150",
        "note": "IEA SHC Task 22 published this case as E150; ASHRAE 140-2023 renamed the family to CE100-CE200 (same cases, new names -- #4296)."
      },
      "case_definition_source": "data/reference/ashrae140/section9_ce_cases.json (generated by scripts/generate_section9_ce_cases.py, Issue #4296)",
      "bands": [
        {
          "metric": "annual_cooling",
          "band_low_si": 19440000000.0,
          "band_high_si": 23220000000.0,
          "unit_si": "J",
          "recorded_low": 5.4,
          "recorded_high": 6.45,
          "recorded_unit": "MWh",
          "band_kind": "comparative evidence range, not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv -- IEA SHC Task 22, \"HVAC BESTEST, Volume 1: Cases E100-E200, Unitary Space Cooling Equipment.\" Companion to ASHRAE RP-865 (NREL/TP-5500-66000, 2016, DOI 10.2172/1244668). See data/manifest.json publication \"iea_task22_e100\". CASE FAMILY: CE100-CE200 — unitary space-cooling equipment (140-2023 identifiers; IEA SHC Task 22 originally published the same cases as E100-E200 — renamed per #4296). CE100-CE140 : dry-coil cases (base + parameter variations) CE150-CE200 : wet-coil cases (latent load added) METHOD: Comparative. `low`/`high` are the qualified-program ensemble (min/max) ranges reported across independently implemented reference programs (EnergyPlus, DOE-2.1E, TRACE 700). These are evidence ranges, not physical constants — see README.md §Comparative testing. UNITS RECORDED: energy in MWh, power in kW, temperature in C. The loader normalizes every value to SI (J, W, K); see reference_data.rs. STATUS: `transcribed` — transcribed from the cited source; flagged for independent re-verification against the primary publication PDF. `mid` is NOT stored: the loader derives mid = 0.5*(low+high) to avoid a redundant, drift-prone column. SCHEMA: case_id,metric,low,high,unit,source_program,program_version,source_table,source_page,status",
          "provenance": {
            "source_program": "ensemble",
            "program_version": "multi",
            "source_table": "Table CE150-Annual",
            "source_page": "pending",
            "status": "transcribed"
          }
        },
        {
          "metric": "peak_cooling",
          "band_low_si": 3100.0,
          "band_high_si": 3700.0,
          "unit_si": "W",
          "recorded_low": 3.1,
          "recorded_high": 3.7,
          "recorded_unit": "kW",
          "band_kind": "comparative evidence range, not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv -- IEA SHC Task 22, \"HVAC BESTEST, Volume 1: Cases E100-E200, Unitary Space Cooling Equipment.\" Companion to ASHRAE RP-865 (NREL/TP-5500-66000, 2016, DOI 10.2172/1244668). See data/manifest.json publication \"iea_task22_e100\". CASE FAMILY: CE100-CE200 — unitary space-cooling equipment (140-2023 identifiers; IEA SHC Task 22 originally published the same cases as E100-E200 — renamed per #4296). CE100-CE140 : dry-coil cases (base + parameter variations) CE150-CE200 : wet-coil cases (latent load added) METHOD: Comparative. `low`/`high` are the qualified-program ensemble (min/max) ranges reported across independently implemented reference programs (EnergyPlus, DOE-2.1E, TRACE 700). These are evidence ranges, not physical constants — see README.md §Comparative testing. UNITS RECORDED: energy in MWh, power in kW, temperature in C. The loader normalizes every value to SI (J, W, K); see reference_data.rs. STATUS: `transcribed` — transcribed from the cited source; flagged for independent re-verification against the primary publication PDF. `mid` is NOT stored: the loader derives mid = 0.5*(low+high) to avoid a redundant, drift-prone column. SCHEMA: case_id,metric,low,high,unit,source_program,program_version,source_table,source_page,status",
          "provenance": {
            "source_program": "ensemble",
            "program_version": "multi",
            "source_table": "Table CE150-Peak",
            "source_page": "pending",
            "status": "transcribed"
          }
        },
        {
          "metric": "max_zone_temp",
          "band_low_si": 298.65,
          "band_high_si": 300.65,
          "unit_si": "K",
          "recorded_low": 25.5,
          "recorded_high": 27.5,
          "recorded_unit": "C",
          "band_kind": "comparative evidence range, not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv -- IEA SHC Task 22, \"HVAC BESTEST, Volume 1: Cases E100-E200, Unitary Space Cooling Equipment.\" Companion to ASHRAE RP-865 (NREL/TP-5500-66000, 2016, DOI 10.2172/1244668). See data/manifest.json publication \"iea_task22_e100\". CASE FAMILY: CE100-CE200 — unitary space-cooling equipment (140-2023 identifiers; IEA SHC Task 22 originally published the same cases as E100-E200 — renamed per #4296). CE100-CE140 : dry-coil cases (base + parameter variations) CE150-CE200 : wet-coil cases (latent load added) METHOD: Comparative. `low`/`high` are the qualified-program ensemble (min/max) ranges reported across independently implemented reference programs (EnergyPlus, DOE-2.1E, TRACE 700). These are evidence ranges, not physical constants — see README.md §Comparative testing. UNITS RECORDED: energy in MWh, power in kW, temperature in C. The loader normalizes every value to SI (J, W, K); see reference_data.rs. STATUS: `transcribed` — transcribed from the cited source; flagged for independent re-verification against the primary publication PDF. `mid` is NOT stored: the loader derives mid = 0.5*(low+high) to avoid a redundant, drift-prone column. SCHEMA: case_id,metric,low,high,unit,source_program,program_version,source_table,source_page,status",
          "provenance": {
            "source_program": "ensemble",
            "program_version": "multi",
            "source_table": "Table CE150-Temp",
            "source_page": "pending",
            "status": "transcribed"
          }
        }
      ],
      "comparative_note": null,
      "missing_metric_notes": [],
      "comparative_series_status": "not implemented -- the ASHRAE 140-2023 Section 9.3 comparative test series is not implemented in this tree; this row pairs the case with its transcribed Task-22 evidence range only and carries no engine value and no verdict."
    },
    {
      "case_id": "CE160",
      "case_name": "Increased Thermostat Setpoint at High Sensible Heat Ratio",
      "series": "wet",
      "source_case_reference": {
        "standard_140_case_id": "CE160",
        "iea_shc_task22_case_id": "E160",
        "note": "IEA SHC Task 22 published this case as E160; ASHRAE 140-2023 renamed the family to CE100-CE200 (same cases, new names -- #4296)."
      },
      "case_definition_source": "data/reference/ashrae140/section9_ce_cases.json (generated by scripts/generate_section9_ce_cases.py, Issue #4296)",
      "bands": [
        {
          "metric": "annual_cooling",
          "band_low_si": 19080000000.0,
          "band_high_si": 22680000000.0,
          "unit_si": "J",
          "recorded_low": 5.3,
          "recorded_high": 6.3,
          "recorded_unit": "MWh",
          "band_kind": "comparative evidence range, not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv -- IEA SHC Task 22, \"HVAC BESTEST, Volume 1: Cases E100-E200, Unitary Space Cooling Equipment.\" Companion to ASHRAE RP-865 (NREL/TP-5500-66000, 2016, DOI 10.2172/1244668). See data/manifest.json publication \"iea_task22_e100\". CASE FAMILY: CE100-CE200 — unitary space-cooling equipment (140-2023 identifiers; IEA SHC Task 22 originally published the same cases as E100-E200 — renamed per #4296). CE100-CE140 : dry-coil cases (base + parameter variations) CE150-CE200 : wet-coil cases (latent load added) METHOD: Comparative. `low`/`high` are the qualified-program ensemble (min/max) ranges reported across independently implemented reference programs (EnergyPlus, DOE-2.1E, TRACE 700). These are evidence ranges, not physical constants — see README.md §Comparative testing. UNITS RECORDED: energy in MWh, power in kW, temperature in C. The loader normalizes every value to SI (J, W, K); see reference_data.rs. STATUS: `transcribed` — transcribed from the cited source; flagged for independent re-verification against the primary publication PDF. `mid` is NOT stored: the loader derives mid = 0.5*(low+high) to avoid a redundant, drift-prone column. SCHEMA: case_id,metric,low,high,unit,source_program,program_version,source_table,source_page,status",
          "provenance": {
            "source_program": "ensemble",
            "program_version": "multi",
            "source_table": "Table CE160-Annual",
            "source_page": "pending",
            "status": "transcribed"
          }
        },
        {
          "metric": "peak_cooling",
          "band_low_si": 3050.0,
          "band_high_si": 3650.0,
          "unit_si": "W",
          "recorded_low": 3.05,
          "recorded_high": 3.65,
          "recorded_unit": "kW",
          "band_kind": "comparative evidence range, not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv -- IEA SHC Task 22, \"HVAC BESTEST, Volume 1: Cases E100-E200, Unitary Space Cooling Equipment.\" Companion to ASHRAE RP-865 (NREL/TP-5500-66000, 2016, DOI 10.2172/1244668). See data/manifest.json publication \"iea_task22_e100\". CASE FAMILY: CE100-CE200 — unitary space-cooling equipment (140-2023 identifiers; IEA SHC Task 22 originally published the same cases as E100-E200 — renamed per #4296). CE100-CE140 : dry-coil cases (base + parameter variations) CE150-CE200 : wet-coil cases (latent load added) METHOD: Comparative. `low`/`high` are the qualified-program ensemble (min/max) ranges reported across independently implemented reference programs (EnergyPlus, DOE-2.1E, TRACE 700). These are evidence ranges, not physical constants — see README.md §Comparative testing. UNITS RECORDED: energy in MWh, power in kW, temperature in C. The loader normalizes every value to SI (J, W, K); see reference_data.rs. STATUS: `transcribed` — transcribed from the cited source; flagged for independent re-verification against the primary publication PDF. `mid` is NOT stored: the loader derives mid = 0.5*(low+high) to avoid a redundant, drift-prone column. SCHEMA: case_id,metric,low,high,unit,source_program,program_version,source_table,source_page,status",
          "provenance": {
            "source_program": "ensemble",
            "program_version": "multi",
            "source_table": "Table CE160-Peak",
            "source_page": "pending",
            "status": "transcribed"
          }
        }
      ],
      "comparative_note": null,
      "missing_metric_notes": [
        {
          "metric": "max_zone_temp",
          "comparative_note": "no transcribed band for metric 'max_zone_temp' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'max_zone_temp' on CE160 (it records annual_cooling, peak_cooling for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        }
      ],
      "comparative_series_status": "not implemented -- the ASHRAE 140-2023 Section 9.3 comparative test series is not implemented in this tree; this row pairs the case with its transcribed Task-22 evidence range only and carries no engine value and no verdict."
    },
    {
      "case_id": "CE165",
      "case_name": "Variation of Thermostat Setpoint and Outdoor Dry-Bulb Temperature at High Sensible Heat Ratio",
      "series": "wet",
      "source_case_reference": {
        "standard_140_case_id": "CE165",
        "iea_shc_task22_case_id": "E165",
        "note": "IEA SHC Task 22 published this case as E165; ASHRAE 140-2023 renamed the family to CE100-CE200 (same cases, new names -- #4296)."
      },
      "case_definition_source": "data/reference/ashrae140/section9_ce_cases.json (generated by scripts/generate_section9_ce_cases.py, Issue #4296)",
      "bands": [],
      "comparative_note": "no comparative band recorded: this case has no transcribed row in tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (that file covers CE100, CE110, CE120, CE130, CE140, CE150, CE160, CE170, CE200). No band is invented and no flat percentage is applied.",
      "missing_metric_notes": [
        {
          "metric": "annual_cooling",
          "comparative_note": "no transcribed band for metric 'annual_cooling' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'annual_cooling' on CE165 (it records  for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        },
        {
          "metric": "max_zone_temp",
          "comparative_note": "no transcribed band for metric 'max_zone_temp' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'max_zone_temp' on CE165 (it records  for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        },
        {
          "metric": "peak_cooling",
          "comparative_note": "no transcribed band for metric 'peak_cooling' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'peak_cooling' on CE165 (it records  for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        }
      ],
      "comparative_series_status": "not implemented -- the ASHRAE 140-2023 Section 9.3 comparative test series is not implemented in this tree; this row pairs the case with its transcribed Task-22 evidence range only and carries no engine value and no verdict."
    },
    {
      "case_id": "CE170",
      "case_name": "Reduced Sensible Load",
      "series": "wet",
      "source_case_reference": {
        "standard_140_case_id": "CE170",
        "iea_shc_task22_case_id": "E170",
        "note": "IEA SHC Task 22 published this case as E170; ASHRAE 140-2023 renamed the family to CE100-CE200 (same cases, new names -- #4296)."
      },
      "case_definition_source": "data/reference/ashrae140/section9_ce_cases.json (generated by scripts/generate_section9_ce_cases.py, Issue #4296)",
      "bands": [
        {
          "metric": "annual_cooling",
          "band_low_si": 19980000000.0,
          "band_high_si": 23760000000.0,
          "unit_si": "J",
          "recorded_low": 5.55,
          "recorded_high": 6.6,
          "recorded_unit": "MWh",
          "band_kind": "comparative evidence range, not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv -- IEA SHC Task 22, \"HVAC BESTEST, Volume 1: Cases E100-E200, Unitary Space Cooling Equipment.\" Companion to ASHRAE RP-865 (NREL/TP-5500-66000, 2016, DOI 10.2172/1244668). See data/manifest.json publication \"iea_task22_e100\". CASE FAMILY: CE100-CE200 — unitary space-cooling equipment (140-2023 identifiers; IEA SHC Task 22 originally published the same cases as E100-E200 — renamed per #4296). CE100-CE140 : dry-coil cases (base + parameter variations) CE150-CE200 : wet-coil cases (latent load added) METHOD: Comparative. `low`/`high` are the qualified-program ensemble (min/max) ranges reported across independently implemented reference programs (EnergyPlus, DOE-2.1E, TRACE 700). These are evidence ranges, not physical constants — see README.md §Comparative testing. UNITS RECORDED: energy in MWh, power in kW, temperature in C. The loader normalizes every value to SI (J, W, K); see reference_data.rs. STATUS: `transcribed` — transcribed from the cited source; flagged for independent re-verification against the primary publication PDF. `mid` is NOT stored: the loader derives mid = 0.5*(low+high) to avoid a redundant, drift-prone column. SCHEMA: case_id,metric,low,high,unit,source_program,program_version,source_table,source_page,status",
          "provenance": {
            "source_program": "ensemble",
            "program_version": "multi",
            "source_table": "Table CE170-Annual",
            "source_page": "pending",
            "status": "transcribed"
          }
        },
        {
          "metric": "peak_cooling",
          "band_low_si": 3150.0,
          "band_high_si": 3750.0,
          "unit_si": "W",
          "recorded_low": 3.15,
          "recorded_high": 3.75,
          "recorded_unit": "kW",
          "band_kind": "comparative evidence range, not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv -- IEA SHC Task 22, \"HVAC BESTEST, Volume 1: Cases E100-E200, Unitary Space Cooling Equipment.\" Companion to ASHRAE RP-865 (NREL/TP-5500-66000, 2016, DOI 10.2172/1244668). See data/manifest.json publication \"iea_task22_e100\". CASE FAMILY: CE100-CE200 — unitary space-cooling equipment (140-2023 identifiers; IEA SHC Task 22 originally published the same cases as E100-E200 — renamed per #4296). CE100-CE140 : dry-coil cases (base + parameter variations) CE150-CE200 : wet-coil cases (latent load added) METHOD: Comparative. `low`/`high` are the qualified-program ensemble (min/max) ranges reported across independently implemented reference programs (EnergyPlus, DOE-2.1E, TRACE 700). These are evidence ranges, not physical constants — see README.md §Comparative testing. UNITS RECORDED: energy in MWh, power in kW, temperature in C. The loader normalizes every value to SI (J, W, K); see reference_data.rs. STATUS: `transcribed` — transcribed from the cited source; flagged for independent re-verification against the primary publication PDF. `mid` is NOT stored: the loader derives mid = 0.5*(low+high) to avoid a redundant, drift-prone column. SCHEMA: case_id,metric,low,high,unit,source_program,program_version,source_table,source_page,status",
          "provenance": {
            "source_program": "ensemble",
            "program_version": "multi",
            "source_table": "Table CE170-Peak",
            "source_page": "pending",
            "status": "transcribed"
          }
        }
      ],
      "comparative_note": null,
      "missing_metric_notes": [
        {
          "metric": "max_zone_temp",
          "comparative_note": "no transcribed band for metric 'max_zone_temp' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'max_zone_temp' on CE170 (it records annual_cooling, peak_cooling for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        }
      ],
      "comparative_series_status": "not implemented -- the ASHRAE 140-2023 Section 9.3 comparative test series is not implemented in this tree; this row pairs the case with its transcribed Task-22 evidence range only and carries no engine value and no verdict."
    },
    {
      "case_id": "CE180",
      "case_name": "Increased Latent Load",
      "series": "wet",
      "source_case_reference": {
        "standard_140_case_id": "CE180",
        "iea_shc_task22_case_id": "E180",
        "note": "IEA SHC Task 22 published this case as E180; ASHRAE 140-2023 renamed the family to CE100-CE200 (same cases, new names -- #4296)."
      },
      "case_definition_source": "data/reference/ashrae140/section9_ce_cases.json (generated by scripts/generate_section9_ce_cases.py, Issue #4296)",
      "bands": [],
      "comparative_note": "no comparative band recorded: this case has no transcribed row in tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (that file covers CE100, CE110, CE120, CE130, CE140, CE150, CE160, CE170, CE200). No band is invented and no flat percentage is applied.",
      "missing_metric_notes": [
        {
          "metric": "annual_cooling",
          "comparative_note": "no transcribed band for metric 'annual_cooling' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'annual_cooling' on CE180 (it records  for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        },
        {
          "metric": "max_zone_temp",
          "comparative_note": "no transcribed band for metric 'max_zone_temp' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'max_zone_temp' on CE180 (it records  for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        },
        {
          "metric": "peak_cooling",
          "comparative_note": "no transcribed band for metric 'peak_cooling' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'peak_cooling' on CE180 (it records  for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        }
      ],
      "comparative_series_status": "not implemented -- the ASHRAE 140-2023 Section 9.3 comparative test series is not implemented in this tree; this row pairs the case with its transcribed Task-22 evidence range only and carries no engine value and no verdict."
    },
    {
      "case_id": "CE185",
      "case_name": "Increased Outdoor Dry-Bulb Temperature at Low Sensible Heat Ratio",
      "series": "wet",
      "source_case_reference": {
        "standard_140_case_id": "CE185",
        "iea_shc_task22_case_id": "E185",
        "note": "IEA SHC Task 22 published this case as E185; ASHRAE 140-2023 renamed the family to CE100-CE200 (same cases, new names -- #4296)."
      },
      "case_definition_source": "data/reference/ashrae140/section9_ce_cases.json (generated by scripts/generate_section9_ce_cases.py, Issue #4296)",
      "bands": [],
      "comparative_note": "no comparative band recorded: this case has no transcribed row in tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (that file covers CE100, CE110, CE120, CE130, CE140, CE150, CE160, CE170, CE200). No band is invented and no flat percentage is applied.",
      "missing_metric_notes": [
        {
          "metric": "annual_cooling",
          "comparative_note": "no transcribed band for metric 'annual_cooling' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'annual_cooling' on CE185 (it records  for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        },
        {
          "metric": "max_zone_temp",
          "comparative_note": "no transcribed band for metric 'max_zone_temp' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'max_zone_temp' on CE185 (it records  for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        },
        {
          "metric": "peak_cooling",
          "comparative_note": "no transcribed band for metric 'peak_cooling' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'peak_cooling' on CE185 (it records  for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        }
      ],
      "comparative_series_status": "not implemented -- the ASHRAE 140-2023 Section 9.3 comparative test series is not implemented in this tree; this row pairs the case with its transcribed Task-22 evidence range only and carries no engine value and no verdict."
    },
    {
      "case_id": "CE190",
      "case_name": "Low Part-Load Ratio at Low Sensible Heat Ratio",
      "series": "wet",
      "source_case_reference": {
        "standard_140_case_id": "CE190",
        "iea_shc_task22_case_id": "E190",
        "note": "IEA SHC Task 22 published this case as E190; ASHRAE 140-2023 renamed the family to CE100-CE200 (same cases, new names -- #4296)."
      },
      "case_definition_source": "data/reference/ashrae140/section9_ce_cases.json (generated by scripts/generate_section9_ce_cases.py, Issue #4296)",
      "bands": [],
      "comparative_note": "no comparative band recorded: this case has no transcribed row in tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (that file covers CE100, CE110, CE120, CE130, CE140, CE150, CE160, CE170, CE200). No band is invented and no flat percentage is applied.",
      "missing_metric_notes": [
        {
          "metric": "annual_cooling",
          "comparative_note": "no transcribed band for metric 'annual_cooling' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'annual_cooling' on CE190 (it records  for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        },
        {
          "metric": "max_zone_temp",
          "comparative_note": "no transcribed band for metric 'max_zone_temp' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'max_zone_temp' on CE190 (it records  for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        },
        {
          "metric": "peak_cooling",
          "comparative_note": "no transcribed band for metric 'peak_cooling' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'peak_cooling' on CE190 (it records  for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        }
      ],
      "comparative_series_status": "not implemented -- the ASHRAE 140-2023 Section 9.3 comparative test series is not implemented in this tree; this row pairs the case with its transcribed Task-22 evidence range only and carries no engine value and no verdict."
    },
    {
      "case_id": "CE195",
      "case_name": "Increased Outdoor Dry-Bulb Temperature at Low Sensible Heat Ratio and Low Part-Load Ratio",
      "series": "wet",
      "source_case_reference": {
        "standard_140_case_id": "CE195",
        "iea_shc_task22_case_id": "E195",
        "note": "IEA SHC Task 22 published this case as E195; ASHRAE 140-2023 renamed the family to CE100-CE200 (same cases, new names -- #4296)."
      },
      "case_definition_source": "data/reference/ashrae140/section9_ce_cases.json (generated by scripts/generate_section9_ce_cases.py, Issue #4296)",
      "bands": [],
      "comparative_note": "no comparative band recorded: this case has no transcribed row in tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (that file covers CE100, CE110, CE120, CE130, CE140, CE150, CE160, CE170, CE200). No band is invented and no flat percentage is applied.",
      "missing_metric_notes": [
        {
          "metric": "annual_cooling",
          "comparative_note": "no transcribed band for metric 'annual_cooling' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'annual_cooling' on CE195 (it records  for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        },
        {
          "metric": "max_zone_temp",
          "comparative_note": "no transcribed band for metric 'max_zone_temp' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'max_zone_temp' on CE195 (it records  for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        },
        {
          "metric": "peak_cooling",
          "comparative_note": "no transcribed band for metric 'peak_cooling' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'peak_cooling' on CE195 (it records  for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        }
      ],
      "comparative_series_status": "not implemented -- the ASHRAE 140-2023 Section 9.3 comparative test series is not implemented in this tree; this row pairs the case with its transcribed Task-22 evidence range only and carries no engine value and no verdict."
    },
    {
      "case_id": "CE200",
      "case_name": "Full-Load Test at AHRI Conditions",
      "series": "full-load",
      "source_case_reference": {
        "standard_140_case_id": "CE200",
        "iea_shc_task22_case_id": "E200",
        "note": "IEA SHC Task 22 published this case as E200; ASHRAE 140-2023 renamed the family to CE100-CE200 (same cases, new names -- #4296)."
      },
      "case_definition_source": "data/reference/ashrae140/section9_ce_cases.json (generated by scripts/generate_section9_ce_cases.py, Issue #4296)",
      "bands": [
        {
          "metric": "annual_cooling",
          "band_low_si": 20160000000.0,
          "band_high_si": 24120000000.0,
          "unit_si": "J",
          "recorded_low": 5.6,
          "recorded_high": 6.7,
          "recorded_unit": "MWh",
          "band_kind": "comparative evidence range, not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv -- IEA SHC Task 22, \"HVAC BESTEST, Volume 1: Cases E100-E200, Unitary Space Cooling Equipment.\" Companion to ASHRAE RP-865 (NREL/TP-5500-66000, 2016, DOI 10.2172/1244668). See data/manifest.json publication \"iea_task22_e100\". CASE FAMILY: CE100-CE200 — unitary space-cooling equipment (140-2023 identifiers; IEA SHC Task 22 originally published the same cases as E100-E200 — renamed per #4296). CE100-CE140 : dry-coil cases (base + parameter variations) CE150-CE200 : wet-coil cases (latent load added) METHOD: Comparative. `low`/`high` are the qualified-program ensemble (min/max) ranges reported across independently implemented reference programs (EnergyPlus, DOE-2.1E, TRACE 700). These are evidence ranges, not physical constants — see README.md §Comparative testing. UNITS RECORDED: energy in MWh, power in kW, temperature in C. The loader normalizes every value to SI (J, W, K); see reference_data.rs. STATUS: `transcribed` — transcribed from the cited source; flagged for independent re-verification against the primary publication PDF. `mid` is NOT stored: the loader derives mid = 0.5*(low+high) to avoid a redundant, drift-prone column. SCHEMA: case_id,metric,low,high,unit,source_program,program_version,source_table,source_page,status",
          "provenance": {
            "source_program": "ensemble",
            "program_version": "multi",
            "source_table": "Table CE200-Annual",
            "source_page": "pending",
            "status": "transcribed"
          }
        },
        {
          "metric": "peak_cooling",
          "band_low_si": 3200.0,
          "band_high_si": 3800.0,
          "unit_si": "W",
          "recorded_low": 3.2,
          "recorded_high": 3.8,
          "recorded_unit": "kW",
          "band_kind": "comparative evidence range, not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv -- IEA SHC Task 22, \"HVAC BESTEST, Volume 1: Cases E100-E200, Unitary Space Cooling Equipment.\" Companion to ASHRAE RP-865 (NREL/TP-5500-66000, 2016, DOI 10.2172/1244668). See data/manifest.json publication \"iea_task22_e100\". CASE FAMILY: CE100-CE200 — unitary space-cooling equipment (140-2023 identifiers; IEA SHC Task 22 originally published the same cases as E100-E200 — renamed per #4296). CE100-CE140 : dry-coil cases (base + parameter variations) CE150-CE200 : wet-coil cases (latent load added) METHOD: Comparative. `low`/`high` are the qualified-program ensemble (min/max) ranges reported across independently implemented reference programs (EnergyPlus, DOE-2.1E, TRACE 700). These are evidence ranges, not physical constants — see README.md §Comparative testing. UNITS RECORDED: energy in MWh, power in kW, temperature in C. The loader normalizes every value to SI (J, W, K); see reference_data.rs. STATUS: `transcribed` — transcribed from the cited source; flagged for independent re-verification against the primary publication PDF. `mid` is NOT stored: the loader derives mid = 0.5*(low+high) to avoid a redundant, drift-prone column. SCHEMA: case_id,metric,low,high,unit,source_program,program_version,source_table,source_page,status",
          "provenance": {
            "source_program": "ensemble",
            "program_version": "multi",
            "source_table": "Table CE200-Peak",
            "source_page": "pending",
            "status": "transcribed"
          }
        }
      ],
      "comparative_note": null,
      "missing_metric_notes": [
        {
          "metric": "max_zone_temp",
          "comparative_note": "no transcribed band for metric 'max_zone_temp' on this case: the bounds file tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv records no row for 'max_zone_temp' on CE200 (it records annual_cooling, peak_cooling for this case). Whether the Task-22 publication itself reports that metric for this case is not established here: the absence is a gap in the transcribed file in this repository, and no band is invented for it."
        }
      ],
      "comparative_series_status": "not implemented -- the ASHRAE 140-2023 Section 9.3 comparative test series is not implemented in this tree; this row pairs the case with its transcribed Task-22 evidence range only and carries no engine value and no verdict."
    }
  ]
}
