{
  "schema_version": "1",
  "scope": {
    "standard": "ANSI/ASHRAE Standard 140",
    "section": "Section 7 -- Building Thermal Envelope and Fabric Load",
    "case_set": "140-2017 Section 5.2 (fluxion's Section 7 case set)",
    "output_requirements": "140-2017 Section 6.2.1 (Class I)",
    "standard_pdf": "docs/140_2017_a_20200901.pdf"
  },
  "states": {
    "case": [
      "conformant",
      "incomplete",
      "not implemented"
    ],
    "requirement": [
      "report",
      "partial",
      "missing",
      "na"
    ]
  },
  "sources": {
    "results_csv": "data/reference/section7/workflow_results.csv",
    "companion_csv": "data/reference/section7/section621_outputs.csv",
    "annex_b8_statistics": "data/reference/ashrae140/annex_b8_section7_statistics.json",
    "flat_report_csv": "data/reference/section7/section7_standard_output_report.csv"
  },
  "annex_b8_role": "diagnostic context only -- NOT a criterion; Annex B8 states that its example-result statistics are not to be interpreted as acceptance criteria",
  "unit_conversions": [
    {
      "field": "monthly heating and cooling loads",
      "source": "workflow_results.csv monthly_htg_cons / monthly_clg_cons",
      "source_unit": "MWh",
      "reported_unit": "kWh",
      "factor": "x1000"
    },
    {
      "field": "monthly hourly integrated peak heating and cooling loads",
      "source": "workflow_results.csv monthly_htg_peak_val / monthly_clg_peak_val",
      "source_unit": "W",
      "reported_unit": "kW",
      "factor": "/1000"
    }
  ],
  "notes": [
    "Case states are conformant / incomplete / not implemented. No aggregate score, grade or pass/fail verdict is reported anywhere in these artifacts: the standard defines no such quantity.",
    "Requirement cell states are report (required, produced), partial (required, produced for a subset), missing (required, not produced) and na (not required for this case).",
    "The Annex B8 columns are the min/max spread of the six example results published in informative Annex B8. Annex B8 states verbatim that these statistics 'do not have any substantial importance and are not to be interpreted as acceptance criteria'. They are diagnostic context only, not a criterion.",
    "Monthly loads are reported in kWh and monthly peak powers in kW, as Section 6.2.1.2.4 requires; the emitter's contract CSV carries them in MWh and W respectively, so the values are converted (x1000 and /1000) rather than re-derived.",
    "A monthly or annual peak occurrence is left empty when the matching peak value is zero: the emitter writes a sentinel timestamp for months and cases without load, and a sentinel is not an occurrence.",
    "Section 6.2.1.8 (Table 6-1) is held at 'partial' for every case that carries the requirement: the day cells of Table 6-1 in the in-repo copy of the standard carry unresolved tracked changes, so the required day list cannot be confirmed against a clean copy of the standard.",
    "The Section 6.2.1.7.1 temperature-bin histogram is the emitter's 90-slot array: slot i counts the hours whose zone-air temperature floor falls in the 1 degC bin with lower bound (i - 19) degC, i.e. lower bounds -19..+70 degC, with hours below -19 degC clamped into the first bin. The standard words the range as '-20 degC to 70 degC' (the same 90 bins read with the -20 degC lower bound), so the coldest 1 degC band is reported one bin high.",
    "Case 970 is a fluxion case with no 140-2017 definition; it is evaluated against the generic Section 6.2.1.1 output set only."
  ],
  "requirements": [
    {
      "id": "6.2.1.1.1",
      "title": "Annual heating load",
      "unit": "MWh"
    },
    {
      "id": "6.2.1.1.2",
      "title": "Annual sensible cooling loads",
      "unit": "MWh"
    },
    {
      "id": "6.2.1.1.3",
      "title": "Annual hourly integrated peak heating load with month, day and hour of occurrence",
      "unit": "kW"
    },
    {
      "id": "6.2.1.1.4",
      "title": "Annual hourly integrated peak sensible cooling load with month, day and hour of occurrence",
      "unit": "kW"
    },
    {
      "id": "6.2.1.1.5",
      "title": "All heating and cooling loads of 6.2.1.1.1 through 6.2.1.1.4 entered as positive (>= 0) values",
      "unit": "-"
    },
    {
      "id": "6.2.1.2.1",
      "title": "Annual incident unshaded total solar radiation (diffuse and direct-beam) on horizontal, north, east, south and west surfaces",
      "unit": "kWh/m2"
    },
    {
      "id": "6.2.1.2.2",
      "title": "Unshaded annual transmitted total solar radiation (diffuse and direct-beam) through south windows",
      "unit": "kWh/m2"
    },
    {
      "id": "6.2.1.2.3",
      "title": "Sky temperature output: annual mean, annual hourly integrated minimum and maximum with month, day and hour of occurrence",
      "unit": "degC"
    },
    {
      "id": "6.2.1.2.4",
      "title": "Monthly conditioned zone loads: monthly heating and cooling loads, monthly hourly integrated peak heating and cooling loads with day and hour of occurrence",
      "unit": "kWh / kW"
    },
    {
      "id": "6.2.1.3",
      "title": "Case 610: annual transmitted solar radiation through the shaded south window with horizontal overhang",
      "unit": "kWh/m2"
    },
    {
      "id": "6.2.1.4",
      "title": "Case 620: unshaded annual transmitted solar radiation through the west window",
      "unit": "kWh/m2"
    },
    {
      "id": "6.2.1.5",
      "title": "Case 630: annual transmitted solar radiation through the shaded west window with overhang and vertical fins",
      "unit": "kWh/m2"
    },
    {
      "id": "6.2.1.6.min",
      "title": "All free-float cases: annual hourly integrated minimum zone air temperature with month, day and hour of occurrence",
      "unit": "degC"
    },
    {
      "id": "6.2.1.6.max",
      "title": "All free-float cases: annual hourly integrated maximum zone air temperature with month, day and hour of occurrence",
      "unit": "degC"
    },
    {
      "id": "6.2.1.6.mean",
      "title": "All free-float cases: annual mean zone air temperature",
      "unit": "degC"
    },
    {
      "id": "6.2.1.7",
      "title": "Case 900FF only: annual hourly integrated 1 degC zone air temperature bin frequencies",
      "unit": "hours"
    },
    {
      "id": "6.2.1.8",
      "title": "Daily hourly output for the cases and output types listed in Table 6-1",
      "unit": "mixed"
    }
  ],
  "cases": [
    {
      "case": "195",
      "title": "Solid Conduction Test",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 3.951,
          "max": 4.217,
          "mean": 4.08
        },
        "annual_sensible_cooling_mwh": {
          "min": 0.592,
          "max": 0.712,
          "mean": 0.627
        },
        "peak_heating_kw": {
          "min": 1.791,
          "max": 1.802,
          "mean": 1.797
        },
        "peak_sensible_cooling_kw": {
          "min": 0.944,
          "max": 1.118,
          "mean": 1.011
        }
      }
    },
    {
      "case": "200",
      "title": "Surface Convection/Infrared Radiation",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 4.813,
          "max": 5.226,
          "mean": 5.042
        },
        "annual_sensible_cooling_mwh": {
          "min": 0.788,
          "max": 0.839,
          "mean": 0.813
        },
        "peak_heating_kw": {
          "min": 2.226,
          "max": 2.353,
          "mean": 2.296
        },
        "peak_sensible_cooling_kw": {
          "min": 1.198,
          "max": 1.307,
          "mean": 1.248
        }
      }
    },
    {
      "case": "210",
      "title": "Interior Infrared Radiation",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 5.627,
          "max": 6.531,
          "mean": 6.153
        },
        "annual_sensible_cooling_mwh": {
          "min": 0.459,
          "max": 0.688,
          "mean": 0.537
        },
        "peak_heating_kw": {
          "min": 2.374,
          "max": 2.75,
          "mean": 2.599
        },
        "peak_sensible_cooling_kw": {
          "min": 0.877,
          "max": 1.193,
          "mean": 0.987
        }
      }
    },
    {
      "case": "215",
      "title": "Exterior Infrared Radiation",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 5.181,
          "max": 5.697,
          "mean": 5.448
        },
        "annual_sensible_cooling_mwh": {
          "min": 0.85,
          "max": 0.952,
          "mean": 0.907
        },
        "peak_heating_kw": {
          "min": 2.39,
          "max": 2.521,
          "mean": 2.47
        },
        "peak_sensible_cooling_kw": {
          "min": 1.352,
          "max": 1.4,
          "mean": 1.378
        }
      }
    },
    {
      "case": "220",
      "title": "In-Depth Series Base Case",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 6.377,
          "max": 7.178,
          "mean": 6.712
        },
        "annual_sensible_cooling_mwh": {
          "min": 0.498,
          "max": 0.803,
          "mean": 0.608
        },
        "peak_heating_kw": {
          "min": 2.631,
          "max": 2.879,
          "mean": 2.782
        },
        "peak_sensible_cooling_kw": {
          "min": 0.968,
          "max": 1.336,
          "mean": 1.108
        }
      }
    },
    {
      "case": "230",
      "title": "Infiltration",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 9.812,
          "max": 10.417,
          "mean": 10.031
        },
        "annual_sensible_cooling_mwh": {
          "min": 0.897,
          "max": 1.184,
          "mean": 0.991
        },
        "peak_heating_kw": {
          "min": 4.133,
          "max": 4.316,
          "mean": 4.228
        },
        "peak_sensible_cooling_kw": {
          "min": 1.694,
          "max": 1.994,
          "mean": 1.782
        }
      }
    },
    {
      "case": "240",
      "title": "Internal Gains",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 5.116,
          "max": 5.944,
          "mean": 5.496
        },
        "annual_sensible_cooling_mwh": {
          "min": 0.834,
          "max": 1.287,
          "mean": 0.98
        },
        "peak_heating_kw": {
          "min": 2.431,
          "max": 2.693,
          "mean": 2.595
        },
        "peak_sensible_cooling_kw": {
          "min": 1.15,
          "max": 1.534,
          "mean": 1.292
        }
      }
    },
    {
      "case": "250",
      "title": "Exterior Shortwave Absorptance",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 4.733,
          "max": 5.373,
          "mean": 5.015
        },
        "annual_sensible_cooling_mwh": {
          "min": 2.904,
          "max": 3.612,
          "mean": 3.344
        },
        "peak_heating_kw": {
          "min": 2.631,
          "max": 2.874,
          "mean": 2.777
        },
        "peak_sensible_cooling_kw": {
          "min": 2.688,
          "max": 3.034,
          "mean": 2.84
        }
      }
    },
    {
      "case": "270",
      "title": "South Solar Gains",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 4.273,
          "max": 4.631,
          "mean": 4.442
        },
        "annual_sensible_cooling_mwh": {
          "min": 6.698,
          "max": 7.522,
          "mean": 7.217
        },
        "peak_heating_kw": {
          "min": 2.56,
          "max": 2.843,
          "mean": 2.672
        },
        "peak_sensible_cooling_kw": {
          "min": 5.832,
          "max": 7.011,
          "mean": 6.586
        }
      }
    },
    {
      "case": "280",
      "title": "Cavity Albedo",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 4.525,
          "max": 4.87,
          "mean": 4.664
        },
        "annual_sensible_cooling_mwh": {
          "min": 4.215,
          "max": 5.206,
          "mean": 4.882
        },
        "peak_heating_kw": {
          "min": 2.568,
          "max": 2.849,
          "mean": 2.677
        },
        "peak_sensible_cooling_kw": {
          "min": 3.768,
          "max": 4.765,
          "mean": 4.467
        }
      }
    },
    {
      "case": "290",
      "title": "South Shading",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 4.381,
          "max": 4.745,
          "mean": 4.54
        },
        "annual_sensible_cooling_mwh": {
          "min": 5.31,
          "max": 5.743,
          "mean": 5.489
        },
        "peak_heating_kw": {
          "min": 2.561,
          "max": 2.843,
          "mean": 2.67
        },
        "peak_sensible_cooling_kw": {
          "min": 5.739,
          "max": 6.872,
          "mean": 6.404
        }
      }
    },
    {
      "case": "300",
      "title": "East/West Window Orientation",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 4.318,
          "max": 4.726,
          "mean": 4.519
        },
        "annual_sensible_cooling_mwh": {
          "min": 4.805,
          "max": 5.152,
          "mean": 4.993
        },
        "peak_heating_kw": {
          "min": 2.589,
          "max": 2.854,
          "mean": 2.685
        },
        "peak_sensible_cooling_kw": {
          "min": 3.695,
          "max": 4.475,
          "mean": 4.167
        }
      }
    },
    {
      "case": "310",
      "title": "East/West Shading",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 4.58,
          "max": 5.24,
          "mean": 4.904
        },
        "annual_sensible_cooling_mwh": {
          "min": 3.128,
          "max": 3.752,
          "mean": 3.455
        },
        "peak_heating_kw": {
          "min": 2.58,
          "max": 2.856,
          "mean": 2.683
        },
        "peak_sensible_cooling_kw": {
          "min": 3.252,
          "max": 3.97,
          "mean": 3.667
        }
      }
    },
    {
      "case": "320",
      "title": "Thermostat",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 3.599,
          "max": 4.031,
          "mean": 3.81
        },
        "annual_sensible_cooling_mwh": {
          "min": 4.42,
          "max": 4.986,
          "mean": 4.793
        },
        "peak_heating_kw": {
          "min": 2.546,
          "max": 2.834,
          "mean": 2.659
        },
        "peak_sensible_cooling_kw": {
          "min": 5.304,
          "max": 6.473,
          "mean": 5.986
        }
      }
    },
    {
      "case": "395",
      "title": "Solid Conduction Test",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 4.565,
          "max": 5.145,
          "mean": 4.83
        },
        "annual_sensible_cooling_mwh": {
          "min": 0.004,
          "max": 0.021,
          "mean": 0.009
        },
        "peak_heating_kw": {
          "min": 1.948,
          "max": 2.161,
          "mean": 2.066
        },
        "peak_sensible_cooling_kw": {
          "min": 0.265,
          "max": 0.547,
          "mean": 0.358
        }
      }
    },
    {
      "case": "400",
      "title": "Opaque Windows High-Conductance Wall Elements with Deadband Thermostat",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 5.906,
          "max": 7.047,
          "mean": 6.536
        },
        "annual_sensible_cooling_mwh": {
          "min": 0.013,
          "max": 0.063,
          "mean": 0.028
        },
        "peak_heating_kw": {
          "min": 2.559,
          "max": 2.879,
          "mean": 2.77
        },
        "peak_sensible_cooling_kw": {
          "min": 0.372,
          "max": 0.798,
          "mean": 0.531
        }
      }
    },
    {
      "case": "410",
      "title": "Infiltration",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 7.63,
          "max": 8.661,
          "mean": 8.179
        },
        "annual_sensible_cooling_mwh": {
          "min": 0.035,
          "max": 0.096,
          "mean": 0.055
        },
        "peak_heating_kw": {
          "min": 3.338,
          "max": 3.597,
          "mean": 3.483
        },
        "peak_sensible_cooling_kw": {
          "min": 0.604,
          "max": 1.011,
          "mean": 0.746
        }
      }
    },
    {
      "case": "420",
      "title": "Internal Gains",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 6.399,
          "max": 7.433,
          "mean": 6.973
        },
        "annual_sensible_cooling_mwh": {
          "min": 0.109,
          "max": 0.228,
          "mean": 0.149
        },
        "peak_heating_kw": {
          "min": 3.138,
          "max": 3.411,
          "mean": 3.297
        },
        "peak_sensible_cooling_kw": {
          "min": 0.814,
          "max": 1.208,
          "mean": 0.953
        }
      }
    },
    {
      "case": "430",
      "title": "Exterior Shortwave Absorptance",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 5.171,
          "max": 5.954,
          "mean": 5.599
        },
        "annual_sensible_cooling_mwh": {
          "min": 0.739,
          "max": 1.084,
          "mean": 0.914
        },
        "peak_heating_kw": {
          "min": 3.254,
          "max": 3.409,
          "mean": 3.321
        },
        "peak_sensible_cooling_kw": {
          "min": 1.704,
          "max": 2.167,
          "mean": 1.892
        }
      }
    },
    {
      "case": "440",
      "title": "Cavity Albedo",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 4.156,
          "max": 4.721,
          "mean": 4.442
        },
        "annual_sensible_cooling_mwh": {
          "min": 3.458,
          "max": 4.414,
          "mean": 3.937
        },
        "peak_heating_kw": {
          "min": 3.027,
          "max": 3.374,
          "mean": 3.183
        },
        "peak_sensible_cooling_kw": {
          "min": 3.766,
          "max": 4.686,
          "mean": 4.421
        }
      }
    },
    {
      "case": "450",
      "title": "Constant Combined Interior and Exterior Surface Coefficients",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 3.375,
          "max": 3.99,
          "mean": 3.799
        },
        "annual_sensible_cooling_mwh": {
          "min": 5.689,
          "max": 6.613,
          "mean": 6.279
        },
        "peak_heating_kw": {
          "min": 2.753,
          "max": 3.1,
          "mean": 2.983
        },
        "peak_sensible_cooling_kw": {
          "min": 5.812,
          "max": 6.501,
          "mean": 6.223
        }
      }
    },
    {
      "case": "460",
      "title": "Constant Combined Interior Surface Coefficients",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 3.828,
          "max": 4.29,
          "mean": 4.084
        },
        "annual_sensible_cooling_mwh": {
          "min": 5.929,
          "max": 6.729,
          "mean": 6.263
        },
        "peak_heating_kw": {
          "min": 2.971,
          "max": 3.16,
          "mean": 3.06
        },
        "peak_sensible_cooling_kw": {
          "min": 5.804,
          "max": 6.374,
          "mean": 6.116
        }
      }
    },
    {
      "case": "470",
      "title": "Constant Combined Exterior Surface Coefficients",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 3.54,
          "max": 4.094,
          "mean": 3.935
        },
        "annual_sensible_cooling_mwh": {
          "min": 5.644,
          "max": 6.056,
          "mean": 5.895
        },
        "peak_heating_kw": {
          "min": 2.807,
          "max": 3.231,
          "mean": 3.089
        },
        "peak_sensible_cooling_kw": {
          "min": 5.57,
          "max": 6.444,
          "mean": 6.137
        }
      }
    },
    {
      "case": "600",
      "title": "Base Case",
      "status": "incomplete",
      "ran": true,
      "requirements": {
        "6.2.1.1.1": "report",
        "6.2.1.1.2": "report",
        "6.2.1.1.3": "report",
        "6.2.1.1.4": "report",
        "6.2.1.1.5": "report",
        "6.2.1.2.1": "report",
        "6.2.1.2.2": "report",
        "6.2.1.2.3": "report",
        "6.2.1.2.4": "report",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "partial"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 3.993,
          "max": 4.504,
          "mean": 4.213
        },
        "annual_sensible_cooling_mwh": {
          "min": 5.432,
          "max": 6.162,
          "mean": 5.856
        },
        "peak_heating_kw": {
          "min": 3.02,
          "max": 3.359,
          "mean": 3.184
        },
        "peak_sensible_cooling_kw": {
          "min": 5.422,
          "max": 6.481,
          "mean": 6.024
        }
      }
    },
    {
      "case": "610",
      "title": "South Shading",
      "status": "conformant",
      "ran": true,
      "requirements": {
        "6.2.1.1.1": "report",
        "6.2.1.1.2": "report",
        "6.2.1.1.3": "report",
        "6.2.1.1.4": "report",
        "6.2.1.1.5": "report",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "report",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 4.066,
          "max": 4.592,
          "mean": 4.311
        },
        "annual_sensible_cooling_mwh": {
          "min": 4.117,
          "max": 4.382,
          "mean": 4.256
        },
        "peak_heating_kw": {
          "min": 3.021,
          "max": 3.36,
          "mean": 3.168
        },
        "peak_sensible_cooling_kw": {
          "min": 5.331,
          "max": 6.432,
          "mean": 5.861
        }
      }
    },
    {
      "case": "620",
      "title": "East/West Window Orientation",
      "status": "conformant",
      "ran": true,
      "requirements": {
        "6.2.1.1.1": "report",
        "6.2.1.1.2": "report",
        "6.2.1.1.3": "report",
        "6.2.1.1.4": "report",
        "6.2.1.1.5": "report",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "report",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 4.094,
          "max": 4.719,
          "mean": 4.413
        },
        "annual_sensible_cooling_mwh": {
          "min": 3.841,
          "max": 4.404,
          "mean": 4.09
        },
        "peak_heating_kw": {
          "min": 3.038,
          "max": 3.385,
          "mean": 3.186
        },
        "peak_sensible_cooling_kw": {
          "min": 3.955,
          "max": 4.797,
          "mean": 4.527
        }
      }
    },
    {
      "case": "630",
      "title": "East/West Shading",
      "status": "conformant",
      "ran": true,
      "requirements": {
        "6.2.1.1.1": "report",
        "6.2.1.1.2": "report",
        "6.2.1.1.3": "report",
        "6.2.1.1.4": "report",
        "6.2.1.1.5": "report",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "report",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 4.356,
          "max": 5.139,
          "mean": 4.821
        },
        "annual_sensible_cooling_mwh": {
          "min": 2.573,
          "max": 3.074,
          "mean": 2.814
        },
        "peak_heating_kw": {
          "min": 3.039,
          "max": 3.388,
          "mean": 3.203
        },
        "peak_sensible_cooling_kw": {
          "min": 3.526,
          "max": 4.212,
          "mean": 3.963
        }
      }
    },
    {
      "case": "640",
      "title": "Thermostat Setback",
      "status": "incomplete",
      "ran": true,
      "requirements": {
        "6.2.1.1.1": "report",
        "6.2.1.1.2": "report",
        "6.2.1.1.3": "report",
        "6.2.1.1.4": "report",
        "6.2.1.1.5": "report",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "partial"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 2.403,
          "max": 2.682,
          "mean": 2.612
        },
        "annual_sensible_cooling_mwh": {
          "min": 5.237,
          "max": 5.893,
          "mean": 5.636
        },
        "peak_heating_kw": {
          "min": 4.039,
          "max": 4.658,
          "mean": 4.369
        },
        "peak_sensible_cooling_kw": {
          "min": 5.365,
          "max": 6.429,
          "mean": 5.973
        }
      }
    },
    {
      "case": "650",
      "title": "Night Ventilation",
      "status": "conformant",
      "ran": true,
      "requirements": {
        "6.2.1.1.1": "report",
        "6.2.1.1.2": "report",
        "6.2.1.1.3": "report",
        "6.2.1.1.4": "report",
        "6.2.1.1.5": "report",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 0.0,
          "max": 0.0,
          "mean": 0.0
        },
        "annual_sensible_cooling_mwh": {
          "min": 4.186,
          "max": 4.945,
          "mean": 4.644
        },
        "peak_heating_kw": {
          "min": 0.0,
          "max": 0.0,
          "mean": 0.0
        },
        "peak_sensible_cooling_kw": {
          "min": 5.045,
          "max": 6.29,
          "mean": 5.813
        }
      }
    },
    {
      "case": "660",
      "title": "Low-Emissivity Windows with Argon Gas",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "missing",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "missing"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 3.574,
          "max": 3.821,
          "mean": 3.713
        },
        "annual_sensible_cooling_mwh": {
          "min": 2.966,
          "max": 3.34,
          "mean": 3.172
        },
        "peak_heating_kw": {
          "min": 2.62,
          "max": 2.955,
          "mean": 2.801
        },
        "peak_sensible_cooling_kw": {
          "min": 3.343,
          "max": 3.933,
          "mean": 3.565
        }
      }
    },
    {
      "case": "670",
      "title": "Single Pane Windows",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "missing",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "missing"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 5.3,
          "max": 6.14,
          "mean": 5.681
        },
        "annual_sensible_cooling_mwh": {
          "min": 5.954,
          "max": 6.623,
          "mean": 6.402
        },
        "peak_heating_kw": {
          "min": 3.655,
          "max": 4.221,
          "mean": 3.943
        },
        "peak_sensible_cooling_kw": {
          "min": 5.839,
          "max": 6.925,
          "mean": 6.445
        }
      }
    },
    {
      "case": "680",
      "title": "Increased Exterior Wall and Roof Insulation",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "missing"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 1.732,
          "max": 2.286,
          "mean": 2.056
        },
        "annual_sensible_cooling_mwh": {
          "min": 5.932,
          "max": 6.529,
          "mean": 6.264
        },
        "peak_heating_kw": {
          "min": 1.778,
          "max": 2.126,
          "mean": 1.984
        },
        "peak_sensible_cooling_kw": {
          "min": 5.761,
          "max": 7.051,
          "mean": 6.446
        }
      }
    },
    {
      "case": "685",
      "title": "Base Case with \"20,20\" Thermostat",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "missing"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 4.532,
          "max": 5.042,
          "mean": 4.763
        },
        "annual_sensible_cooling_mwh": {
          "min": 8.238,
          "max": 9.13,
          "mean": 8.886
        },
        "peak_heating_kw": {
          "min": 3.032,
          "max": 3.374,
          "mean": 3.183
        },
        "peak_sensible_cooling_kw": {
          "min": 6.071,
          "max": 7.159,
          "mean": 6.743
        }
      }
    },
    {
      "case": "695",
      "title": "Increased Exterior Wall and Roof Insulation with \"20,20\" Thermostat",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "missing"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 2.385,
          "max": 2.892,
          "mean": 2.656
        },
        "annual_sensible_cooling_mwh": {
          "min": 8.386,
          "max": 9.172,
          "mean": 8.912
        },
        "peak_heating_kw": {
          "min": 1.795,
          "max": 2.138,
          "mean": 2.0
        },
        "peak_sensible_cooling_kw": {
          "min": 6.232,
          "max": 7.541,
          "mean": 6.979
        }
      }
    },
    {
      "case": "800",
      "title": "High Mass without Solar Gains",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 4.906,
          "max": 5.403,
          "mean": 5.152
        },
        "annual_sensible_cooling_mwh": {
          "min": 0.282,
          "max": 0.473,
          "mean": 0.377
        },
        "peak_heating_kw": {
          "min": 2.778,
          "max": 2.967,
          "mean": 2.888
        },
        "peak_sensible_cooling_kw": {
          "min": 0.936,
          "max": 1.286,
          "mean": 1.096
        }
      }
    },
    {
      "case": "810",
      "title": "High Mass Cavity Albedo",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 2.038,
          "max": 2.61,
          "mean": 2.326
        },
        "annual_sensible_cooling_mwh": {
          "min": 1.295,
          "max": 1.606,
          "mean": 1.449
        },
        "peak_heating_kw": {
          "min": 2.5,
          "max": 2.845,
          "mean": 2.66
        },
        "peak_sensible_cooling_kw": {
          "min": 1.94,
          "max": 2.41,
          "mean": 2.183
        }
      }
    },
    {
      "case": "900",
      "title": "High Mass Base Building",
      "status": "incomplete",
      "ran": true,
      "requirements": {
        "6.2.1.1.1": "report",
        "6.2.1.1.2": "report",
        "6.2.1.1.3": "report",
        "6.2.1.1.4": "report",
        "6.2.1.1.5": "report",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "report",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "partial"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 1.379,
          "max": 1.814,
          "mean": 1.626
        },
        "annual_sensible_cooling_mwh": {
          "min": 2.267,
          "max": 2.714,
          "mean": 2.467
        },
        "peak_heating_kw": {
          "min": 2.443,
          "max": 2.778,
          "mean": 2.591
        },
        "peak_sensible_cooling_kw": {
          "min": 2.556,
          "max": 3.376,
          "mean": 2.975
        }
      }
    },
    {
      "case": "910",
      "title": "High Mass South Shading",
      "status": "conformant",
      "ran": true,
      "requirements": {
        "6.2.1.1.1": "report",
        "6.2.1.1.2": "report",
        "6.2.1.1.3": "report",
        "6.2.1.1.4": "report",
        "6.2.1.1.5": "report",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 1.648,
          "max": 2.163,
          "mean": 1.971
        },
        "annual_sensible_cooling_mwh": {
          "min": 1.191,
          "max": 1.49,
          "mean": 1.374
        },
        "peak_heating_kw": {
          "min": 2.469,
          "max": 2.799,
          "mean": 2.648
        },
        "peak_sensible_cooling_kw": {
          "min": 2.081,
          "max": 2.722,
          "mean": 2.306
        }
      }
    },
    {
      "case": "920",
      "title": "High Mass East/West Window Orientation",
      "status": "conformant",
      "ran": true,
      "requirements": {
        "6.2.1.1.1": "report",
        "6.2.1.1.2": "report",
        "6.2.1.1.3": "report",
        "6.2.1.1.4": "report",
        "6.2.1.1.5": "report",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 2.956,
          "max": 3.607,
          "mean": 3.326
        },
        "annual_sensible_cooling_mwh": {
          "min": 2.549,
          "max": 3.128,
          "mean": 2.786
        },
        "peak_heating_kw": {
          "min": 2.512,
          "max": 2.895,
          "mean": 2.71
        },
        "peak_sensible_cooling_kw": {
          "min": 2.71,
          "max": 3.481,
          "mean": 3.127
        }
      }
    },
    {
      "case": "930",
      "title": "High Mass East/West Shading",
      "status": "conformant",
      "ran": true,
      "requirements": {
        "6.2.1.1.1": "report",
        "6.2.1.1.2": "report",
        "6.2.1.1.3": "report",
        "6.2.1.1.4": "report",
        "6.2.1.1.5": "report",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 3.524,
          "max": 4.384,
          "mean": 4.064
        },
        "annual_sensible_cooling_mwh": {
          "min": 1.654,
          "max": 2.161,
          "mean": 1.898
        },
        "peak_heating_kw": {
          "min": 2.537,
          "max": 2.968,
          "mean": 2.751
        },
        "peak_sensible_cooling_kw": {
          "min": 2.335,
          "max": 3.052,
          "mean": 2.656
        }
      }
    },
    {
      "case": "940",
      "title": "High Mass Thermostat Setback",
      "status": "incomplete",
      "ran": true,
      "requirements": {
        "6.2.1.1.1": "report",
        "6.2.1.1.2": "report",
        "6.2.1.1.3": "report",
        "6.2.1.1.4": "report",
        "6.2.1.1.5": "report",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "partial"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 0.863,
          "max": 1.389,
          "mean": 1.109
        },
        "annual_sensible_cooling_mwh": {
          "min": 2.203,
          "max": 2.613,
          "mean": 2.401
        },
        "peak_heating_kw": {
          "min": 3.052,
          "max": 3.882,
          "mean": 3.377
        },
        "peak_sensible_cooling_kw": {
          "min": 2.556,
          "max": 3.376,
          "mean": 2.993
        }
      }
    },
    {
      "case": "950",
      "title": "High Mass Night Ventilation",
      "status": "conformant",
      "ran": true,
      "requirements": {
        "6.2.1.1.1": "report",
        "6.2.1.1.2": "report",
        "6.2.1.1.3": "report",
        "6.2.1.1.4": "report",
        "6.2.1.1.5": "report",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 0.0,
          "max": 0.0,
          "mean": 0.0
        },
        "annual_sensible_cooling_mwh": {
          "min": 0.586,
          "max": 0.707,
          "mean": 0.634
        },
        "peak_heating_kw": {
          "min": 0.0,
          "max": 0.0,
          "mean": 0.0
        },
        "peak_sensible_cooling_kw": {
          "min": 2.054,
          "max": 2.388,
          "mean": 2.268
        }
      }
    },
    {
      "case": "960",
      "title": "Sunspace",
      "status": "conformant",
      "ran": true,
      "requirements": {
        "6.2.1.1.1": "report",
        "6.2.1.1.2": "report",
        "6.2.1.1.3": "report",
        "6.2.1.1.4": "report",
        "6.2.1.1.5": "report",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "report",
        "6.2.1.6.max": "report",
        "6.2.1.6.mean": "report",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 2.522,
          "max": 2.86,
          "mean": 2.693
        },
        "annual_sensible_cooling_mwh": {
          "min": 0.789,
          "max": 0.95,
          "mean": 0.896
        },
        "peak_heating_kw": {
          "min": 2.085,
          "max": 2.3,
          "mean": 2.196
        },
        "peak_sensible_cooling_kw": {
          "min": 1.338,
          "max": 1.48,
          "mean": 1.393
        },
        "free_float_temperature_c": {
          "min": {
            "min": 4.2,
            "max": 8.0,
            "mean": 5.8
          },
          "max": {
            "min": 48.1,
            "max": 53.2,
            "mean": 49.9
          },
          "mean": null
        }
      }
    },
    {
      "case": "980",
      "title": "High Mass Increased Exterior Wall and Roof Insulation",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "missing"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 0.246,
          "max": 0.72,
          "mean": 0.407
        },
        "annual_sensible_cooling_mwh": {
          "min": 3.501,
          "max": 3.995,
          "mean": 3.71
        },
        "peak_heating_kw": {
          "min": 1.254,
          "max": 1.693,
          "mean": 1.489
        },
        "peak_sensible_cooling_kw": {
          "min": 2.93,
          "max": 3.668,
          "mean": 3.348
        }
      }
    },
    {
      "case": "985",
      "title": "High Mass with \"20,20\" Thermostat",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "missing"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 2.12,
          "max": 2.801,
          "mean": 2.398
        },
        "annual_sensible_cooling_mwh": {
          "min": 5.88,
          "max": 7.273,
          "mean": 6.351
        },
        "peak_heating_kw": {
          "min": 2.452,
          "max": 2.785,
          "mean": 2.631
        },
        "peak_sensible_cooling_kw": {
          "min": 3.208,
          "max": 4.225,
          "mean": 3.824
        }
      }
    },
    {
      "case": "995",
      "title": "High Mass Increased Exterior Wall and Roof Insulation with \"20,20\" Thermostat",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "missing",
        "6.2.1.1.2": "missing",
        "6.2.1.1.3": "missing",
        "6.2.1.1.4": "missing",
        "6.2.1.1.5": "missing",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "missing"
      },
      "annex_b8_diagnostic": {
        "annual_heating_mwh": {
          "min": 0.755,
          "max": 1.33,
          "mean": 0.974
        },
        "annual_sensible_cooling_mwh": {
          "min": 6.771,
          "max": 7.482,
          "mean": 7.145
        },
        "peak_heating_kw": {
          "min": 1.37,
          "max": 1.711,
          "mean": 1.564
        },
        "peak_sensible_cooling_kw": {
          "min": 3.315,
          "max": 4.224,
          "mean": 3.986
        }
      }
    },
    {
      "case": "600FF",
      "title": "Free-Float Low Mass",
      "status": "incomplete",
      "ran": true,
      "requirements": {
        "6.2.1.1.1": "na",
        "6.2.1.1.2": "na",
        "6.2.1.1.3": "na",
        "6.2.1.1.4": "na",
        "6.2.1.1.5": "na",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "report",
        "6.2.1.6.max": "report",
        "6.2.1.6.mean": "report",
        "6.2.1.7": "na",
        "6.2.1.8": "partial"
      },
      "annex_b8_diagnostic": {
        "free_float_temperature_c": {
          "min": {
            "min": -13.8,
            "max": -9.9,
            "mean": -12.7
          },
          "max": {
            "min": 62.4,
            "max": 68.4,
            "mean": 64.6
          },
          "mean": null
        }
      }
    },
    {
      "case": "650FF",
      "title": "Free-Float Night Ventilation",
      "status": "incomplete",
      "ran": true,
      "requirements": {
        "6.2.1.1.1": "na",
        "6.2.1.1.2": "na",
        "6.2.1.1.3": "na",
        "6.2.1.1.4": "na",
        "6.2.1.1.5": "na",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "report",
        "6.2.1.6.max": "report",
        "6.2.1.6.mean": "report",
        "6.2.1.7": "na",
        "6.2.1.8": "partial"
      },
      "annex_b8_diagnostic": {
        "free_float_temperature_c": {
          "min": {
            "min": -17.8,
            "max": -16.7,
            "mean": -17.3
          },
          "max": {
            "min": 61.1,
            "max": 66.8,
            "mean": 63.1
          },
          "mean": null
        }
      }
    },
    {
      "case": "680FF",
      "title": "Free-Float Increased Exterior Wall and Roof Insulation",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "na",
        "6.2.1.1.2": "na",
        "6.2.1.1.3": "na",
        "6.2.1.1.4": "na",
        "6.2.1.1.5": "na",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "missing",
        "6.2.1.6.max": "missing",
        "6.2.1.6.mean": "missing",
        "6.2.1.7": "na",
        "6.2.1.8": "missing"
      },
      "annex_b8_diagnostic": {
        "free_float_temperature_c": {
          "min": {
            "min": -8.1,
            "max": -5.7,
            "mean": -6.9
          },
          "max": {
            "min": 69.8,
            "max": 78.5,
            "mean": 73.0
          },
          "mean": null
        }
      }
    },
    {
      "case": "900FF",
      "title": "Free-Float High Mass",
      "status": "incomplete",
      "ran": true,
      "requirements": {
        "6.2.1.1.1": "na",
        "6.2.1.1.2": "na",
        "6.2.1.1.3": "na",
        "6.2.1.1.4": "na",
        "6.2.1.1.5": "na",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "report",
        "6.2.1.6.max": "report",
        "6.2.1.6.mean": "report",
        "6.2.1.7": "report",
        "6.2.1.8": "partial"
      },
      "annex_b8_diagnostic": {
        "free_float_temperature_c": {
          "min": {
            "min": 0.6,
            "max": 2.2,
            "mean": 1.3
          },
          "max": {
            "min": 43.3,
            "max": 46.0,
            "mean": 44.6
          },
          "mean": null
        }
      }
    },
    {
      "case": "950FF",
      "title": "Free-Float High Mass Night Ventilation",
      "status": "incomplete",
      "ran": true,
      "requirements": {
        "6.2.1.1.1": "na",
        "6.2.1.1.2": "na",
        "6.2.1.1.3": "na",
        "6.2.1.1.4": "na",
        "6.2.1.1.5": "na",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "report",
        "6.2.1.6.max": "report",
        "6.2.1.6.mean": "report",
        "6.2.1.7": "na",
        "6.2.1.8": "partial"
      },
      "annex_b8_diagnostic": {
        "free_float_temperature_c": {
          "min": {
            "min": -13.4,
            "max": -12.5,
            "mean": -13.0
          },
          "max": {
            "min": 36.1,
            "max": 37.1,
            "mean": 36.6
          },
          "mean": null
        }
      }
    },
    {
      "case": "980FF",
      "title": "Free-Float High Mass Increased Exterior Wall and Roof Insulation",
      "status": "not implemented",
      "ran": false,
      "requirements": {
        "6.2.1.1.1": "na",
        "6.2.1.1.2": "na",
        "6.2.1.1.3": "na",
        "6.2.1.1.4": "na",
        "6.2.1.1.5": "na",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "missing",
        "6.2.1.6.max": "missing",
        "6.2.1.6.mean": "missing",
        "6.2.1.7": "na",
        "6.2.1.8": "missing"
      },
      "annex_b8_diagnostic": {
        "free_float_temperature_c": {
          "min": {
            "min": 7.3,
            "max": 12.5,
            "mean": 10.4
          },
          "max": {
            "min": 48.5,
            "max": 52.8,
            "mean": 50.5
          },
          "mean": null
        }
      }
    },
    {
      "case": "970",
      "title": "Five zone cross coupling (fluxion case; not defined in 140-2017)",
      "status": "conformant",
      "ran": true,
      "requirements": {
        "6.2.1.1.1": "report",
        "6.2.1.1.2": "report",
        "6.2.1.1.3": "report",
        "6.2.1.1.4": "report",
        "6.2.1.1.5": "report",
        "6.2.1.2.1": "na",
        "6.2.1.2.2": "na",
        "6.2.1.2.3": "na",
        "6.2.1.2.4": "na",
        "6.2.1.3": "na",
        "6.2.1.4": "na",
        "6.2.1.5": "na",
        "6.2.1.6.min": "na",
        "6.2.1.6.max": "na",
        "6.2.1.6.mean": "na",
        "6.2.1.7": "na",
        "6.2.1.8": "na"
      },
      "annex_b8_diagnostic": {}
    }
  ]
}
