{
  "metadata": {
    "schema_version": "1.0.0",
    "tool_version": "1.0.0",
    "model_name": "ASHRAE 140 Case 960",
    "model_source": "ashrae-140-registry:960",
    "node_count": 71,
    "edge_count": 120
  },
  "nodes": [
    {
      "id": "ambient",
      "kind": "outdoor_ambient",
      "name": "Outdoor ambient"
    },
    {
      "id": "common-wall:layer-0",
      "kind": "wall_layer",
      "name": "Common-wall layer 0",
      "capacitance_j_per_k": 6048000.0,
      "area_m2": 21.6,
      "attributes": {
        "common_wall_layer": 1.0,
        "conductivity_w_per_mk": 1.13,
        "density_kg_per_m3": 1400.0,
        "layer_index": 0.0,
        "specific_heat_j_per_kgk": 1000.0,
        "thickness_m": 0.2
      }
    },
    {
      "id": "zone-0:air",
      "kind": "zone_air",
      "zone_id": "zone-0:air",
      "name": "Zone 0 air",
      "capacitance_j_per_k": 156453.12000000002,
      "volume_m3": 129.60000000000002
    },
    {
      "id": "zone-0:common-wall:int",
      "kind": "interior_surface",
      "zone_id": "zone-0:air",
      "name": "Zone 0 common-wall interior film",
      "area_m2": 21.6,
      "attributes": {
        "common_wall": 1.0
      }
    },
    {
      "id": "zone-0:floor:ext",
      "kind": "exterior_surface",
      "zone_id": "zone-0:air",
      "name": "Zone 0 floor exterior film",
      "area_m2": 48.0,
      "tilt_deg": 180.0,
      "attributes": {
        "ground_coupled": 1.0,
        "ground_temperature_c": 9.4
      }
    },
    {
      "id": "zone-0:floor:int",
      "kind": "interior_surface",
      "zone_id": "zone-0:air",
      "name": "Zone 0 floor interior film",
      "area_m2": 48.0,
      "tilt_deg": 180.0
    },
    {
      "id": "zone-0:floor:layer-0",
      "kind": "wall_layer",
      "zone_id": "zone-0:air",
      "name": "Zone 0 floor layer 0",
      "capacitance_j_per_k": 4515840.0,
      "area_m2": 48.0,
      "tilt_deg": 180.0,
      "attributes": {
        "conductivity_w_per_mk": 0.51,
        "density_kg_per_m3": 1400.0,
        "specific_heat_j_per_kgk": 840.0,
        "thickness_m": 0.08
      }
    },
    {
      "id": "zone-0:floor:layer-1",
      "kind": "wall_layer",
      "zone_id": "zone-0:air",
      "name": "Zone 0 floor layer 1",
      "capacitance_j_per_k": 189100.80000000002,
      "area_m2": 48.0,
      "tilt_deg": 180.0,
      "attributes": {
        "conductivity_w_per_mk": 0.04,
        "density_kg_per_m3": 14.0,
        "specific_heat_j_per_kgk": 1400.0,
        "thickness_m": 0.201
      }
    },
    {
      "id": "zone-0:gain",
      "kind": "internal_gain",
      "zone_id": "zone-0:air",
      "name": "Zone 0 internal gain",
      "attributes": {
        "convective_fraction": 0.6,
        "radiative_fraction": 0.4,
        "total_load_w": 200.0
      }
    },
    {
      "id": "zone-0:hvac",
      "kind": "hvac_terminal",
      "zone_id": "zone-0:air",
      "name": "Zone 0 HVAC terminal",
      "attributes": {
        "cooling_setpoint_c": 27.0,
        "efficiency": 1.0,
        "heating_setpoint_c": 20.0,
        "hvac_end_hour": 24.0,
        "hvac_start_hour": 0.0
      }
    },
    {
      "id": "zone-0:mass",
      "kind": "internal_mass",
      "zone_id": "zone-0:air",
      "name": "Zone 0 radiant mass",
      "area_m2": 48.0
    },
    {
      "id": "zone-0:roof:ext",
      "kind": "exterior_surface",
      "zone_id": "zone-0:air",
      "name": "Zone 0 roof exterior film",
      "area_m2": 48.0,
      "tilt_deg": 0.0
    },
    {
      "id": "zone-0:roof:int",
      "kind": "interior_surface",
      "zone_id": "zone-0:air",
      "name": "Zone 0 roof interior film",
      "area_m2": 48.0,
      "tilt_deg": 0.0
    },
    {
      "id": "zone-0:roof:layer-0",
      "kind": "wall_layer",
      "zone_id": "zone-0:air",
      "name": "Zone 0 roof layer 0",
      "capacitance_j_per_k": 5376000.0,
      "area_m2": 48.0,
      "tilt_deg": 0.0,
      "attributes": {
        "conductivity_w_per_mk": 1.13,
        "density_kg_per_m3": 1400.0,
        "specific_heat_j_per_kgk": 1000.0,
        "thickness_m": 0.08
      }
    },
    {
      "id": "zone-0:roof:layer-1",
      "kind": "wall_layer",
      "zone_id": "zone-0:air",
      "name": "Zone 0 roof layer 1",
      "capacitance_j_per_k": 104428.8,
      "area_m2": 48.0,
      "tilt_deg": 0.0,
      "attributes": {
        "conductivity_w_per_mk": 0.04,
        "density_kg_per_m3": 14.0,
        "specific_heat_j_per_kgk": 1400.0,
        "thickness_m": 0.111
      }
    },
    {
      "id": "zone-0:roof:layer-2",
      "kind": "wall_layer",
      "zone_id": "zone-0:air",
      "name": "Zone 0 roof layer 2",
      "capacitance_j_per_k": 592799.9999999999,
      "area_m2": 48.0,
      "tilt_deg": 0.0,
      "attributes": {
        "conductivity_w_per_mk": 0.14,
        "density_kg_per_m3": 500.0,
        "specific_heat_j_per_kgk": 1300.0,
        "thickness_m": 0.019
      }
    },
    {
      "id": "zone-0:wall-east:ext",
      "kind": "exterior_surface",
      "zone_id": "zone-0:air",
      "name": "Zone 0 wall-east exterior film",
      "area_m2": 16.200000000000003,
      "azimuth_deg": 90.0,
      "tilt_deg": 90.0
    },
    {
      "id": "zone-0:wall-east:int",
      "kind": "interior_surface",
      "zone_id": "zone-0:air",
      "name": "Zone 0 wall-east interior film",
      "area_m2": 16.200000000000003,
      "azimuth_deg": 90.0,
      "tilt_deg": 90.0
    },
    {
      "id": "zone-0:wall-east:layer-0",
      "kind": "wall_layer",
      "zone_id": "zone-0:air",
      "name": "Zone 0 wall-east layer 0",
      "capacitance_j_per_k": 69546.6,
      "area_m2": 16.200000000000003,
      "azimuth_deg": 90.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.14,
        "density_kg_per_m3": 530.0,
        "specific_heat_j_per_kgk": 900.0,
        "thickness_m": 0.009
      }
    },
    {
      "id": "zone-0:wall-east:layer-1",
      "kind": "wall_layer",
      "zone_id": "zone-0:air",
      "name": "Zone 0 wall-east layer 1",
      "capacitance_j_per_k": 19527.480000000003,
      "area_m2": 16.200000000000003,
      "azimuth_deg": 90.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.04,
        "density_kg_per_m3": 14.0,
        "specific_heat_j_per_kgk": 1400.0,
        "thickness_m": 0.0615
      }
    },
    {
      "id": "zone-0:wall-east:layer-2",
      "kind": "wall_layer",
      "zone_id": "zone-0:air",
      "name": "Zone 0 wall-east layer 2",
      "capacitance_j_per_k": 1905120.0000000005,
      "area_m2": 16.200000000000003,
      "azimuth_deg": 90.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.51,
        "density_kg_per_m3": 1400.0,
        "specific_heat_j_per_kgk": 840.0,
        "thickness_m": 0.1
      }
    },
    {
      "id": "zone-0:wall-north:ext",
      "kind": "exterior_surface",
      "zone_id": "zone-0:air",
      "name": "Zone 0 wall-north exterior film",
      "area_m2": 21.6,
      "azimuth_deg": 0.0,
      "tilt_deg": 90.0
    },
    {
      "id": "zone-0:wall-north:int",
      "kind": "interior_surface",
      "zone_id": "zone-0:air",
      "name": "Zone 0 wall-north interior film",
      "area_m2": 21.6,
      "azimuth_deg": 0.0,
      "tilt_deg": 90.0
    },
    {
      "id": "zone-0:wall-north:layer-0",
      "kind": "wall_layer",
      "zone_id": "zone-0:air",
      "name": "Zone 0 wall-north layer 0",
      "capacitance_j_per_k": 92728.8,
      "area_m2": 21.6,
      "azimuth_deg": 0.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.14,
        "density_kg_per_m3": 530.0,
        "specific_heat_j_per_kgk": 900.0,
        "thickness_m": 0.009
      }
    },
    {
      "id": "zone-0:wall-north:layer-1",
      "kind": "wall_layer",
      "zone_id": "zone-0:air",
      "name": "Zone 0 wall-north layer 1",
      "capacitance_j_per_k": 26036.64,
      "area_m2": 21.6,
      "azimuth_deg": 0.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.04,
        "density_kg_per_m3": 14.0,
        "specific_heat_j_per_kgk": 1400.0,
        "thickness_m": 0.0615
      }
    },
    {
      "id": "zone-0:wall-north:layer-2",
      "kind": "wall_layer",
      "zone_id": "zone-0:air",
      "name": "Zone 0 wall-north layer 2",
      "capacitance_j_per_k": 2540160.0,
      "area_m2": 21.6,
      "azimuth_deg": 0.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.51,
        "density_kg_per_m3": 1400.0,
        "specific_heat_j_per_kgk": 840.0,
        "thickness_m": 0.1
      }
    },
    {
      "id": "zone-0:wall-south:ext",
      "kind": "exterior_surface",
      "zone_id": "zone-0:air",
      "name": "Zone 0 wall-south exterior film",
      "area_m2": 9.600000000000001,
      "azimuth_deg": 180.0,
      "tilt_deg": 90.0
    },
    {
      "id": "zone-0:wall-south:int",
      "kind": "interior_surface",
      "zone_id": "zone-0:air",
      "name": "Zone 0 wall-south interior film",
      "area_m2": 9.600000000000001,
      "azimuth_deg": 180.0,
      "tilt_deg": 90.0
    },
    {
      "id": "zone-0:wall-south:layer-0",
      "kind": "wall_layer",
      "zone_id": "zone-0:air",
      "name": "Zone 0 wall-south layer 0",
      "capacitance_j_per_k": 41212.8,
      "area_m2": 9.600000000000001,
      "azimuth_deg": 180.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.14,
        "density_kg_per_m3": 530.0,
        "specific_heat_j_per_kgk": 900.0,
        "thickness_m": 0.009
      }
    },
    {
      "id": "zone-0:wall-south:layer-1",
      "kind": "wall_layer",
      "zone_id": "zone-0:air",
      "name": "Zone 0 wall-south layer 1",
      "capacitance_j_per_k": 11571.840000000002,
      "area_m2": 9.600000000000001,
      "azimuth_deg": 180.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.04,
        "density_kg_per_m3": 14.0,
        "specific_heat_j_per_kgk": 1400.0,
        "thickness_m": 0.0615
      }
    },
    {
      "id": "zone-0:wall-south:layer-2",
      "kind": "wall_layer",
      "zone_id": "zone-0:air",
      "name": "Zone 0 wall-south layer 2",
      "capacitance_j_per_k": 1128960.0000000002,
      "area_m2": 9.600000000000001,
      "azimuth_deg": 180.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.51,
        "density_kg_per_m3": 1400.0,
        "specific_heat_j_per_kgk": 840.0,
        "thickness_m": 0.1
      }
    },
    {
      "id": "zone-0:wall-west:ext",
      "kind": "exterior_surface",
      "zone_id": "zone-0:air",
      "name": "Zone 0 wall-west exterior film",
      "area_m2": 16.200000000000003,
      "azimuth_deg": 270.0,
      "tilt_deg": 90.0
    },
    {
      "id": "zone-0:wall-west:int",
      "kind": "interior_surface",
      "zone_id": "zone-0:air",
      "name": "Zone 0 wall-west interior film",
      "area_m2": 16.200000000000003,
      "azimuth_deg": 270.0,
      "tilt_deg": 90.0
    },
    {
      "id": "zone-0:wall-west:layer-0",
      "kind": "wall_layer",
      "zone_id": "zone-0:air",
      "name": "Zone 0 wall-west layer 0",
      "capacitance_j_per_k": 69546.6,
      "area_m2": 16.200000000000003,
      "azimuth_deg": 270.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.14,
        "density_kg_per_m3": 530.0,
        "specific_heat_j_per_kgk": 900.0,
        "thickness_m": 0.009
      }
    },
    {
      "id": "zone-0:wall-west:layer-1",
      "kind": "wall_layer",
      "zone_id": "zone-0:air",
      "name": "Zone 0 wall-west layer 1",
      "capacitance_j_per_k": 19527.480000000003,
      "area_m2": 16.200000000000003,
      "azimuth_deg": 270.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.04,
        "density_kg_per_m3": 14.0,
        "specific_heat_j_per_kgk": 1400.0,
        "thickness_m": 0.0615
      }
    },
    {
      "id": "zone-0:wall-west:layer-2",
      "kind": "wall_layer",
      "zone_id": "zone-0:air",
      "name": "Zone 0 wall-west layer 2",
      "capacitance_j_per_k": 1905120.0000000005,
      "area_m2": 16.200000000000003,
      "azimuth_deg": 270.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.51,
        "density_kg_per_m3": 1400.0,
        "specific_heat_j_per_kgk": 840.0,
        "thickness_m": 0.1
      }
    },
    {
      "id": "zone-0:window-south:0",
      "kind": "window",
      "zone_id": "zone-0:air",
      "name": "Zone 0 window south #0",
      "area_m2": 12.0,
      "azimuth_deg": 180.0,
      "tilt_deg": 90.0,
      "attributes": {
        "glazing": 1.0,
        "shgc": 0.77,
        "u_value_w_per_m2k": 2.2
      }
    },
    {
      "id": "zone-1:air",
      "kind": "zone_air",
      "zone_id": "zone-1:air",
      "name": "Zone 1 air",
      "capacitance_j_per_k": 52151.04000000001,
      "volume_m3": 43.2
    },
    {
      "id": "zone-1:common-wall:int",
      "kind": "interior_surface",
      "zone_id": "zone-1:air",
      "name": "Zone 1 common-wall interior film",
      "area_m2": 21.6,
      "attributes": {
        "common_wall": 1.0
      }
    },
    {
      "id": "zone-1:floor:ext",
      "kind": "exterior_surface",
      "zone_id": "zone-1:air",
      "name": "Zone 1 floor exterior film",
      "area_m2": 16.0,
      "tilt_deg": 180.0,
      "attributes": {
        "ground_coupled": 1.0,
        "ground_temperature_c": 9.4
      }
    },
    {
      "id": "zone-1:floor:int",
      "kind": "interior_surface",
      "zone_id": "zone-1:air",
      "name": "Zone 1 floor interior film",
      "area_m2": 16.0,
      "tilt_deg": 180.0
    },
    {
      "id": "zone-1:floor:layer-0",
      "kind": "wall_layer",
      "zone_id": "zone-1:air",
      "name": "Zone 1 floor layer 0",
      "capacitance_j_per_k": 1505280.0,
      "area_m2": 16.0,
      "tilt_deg": 180.0,
      "attributes": {
        "conductivity_w_per_mk": 0.51,
        "density_kg_per_m3": 1400.0,
        "specific_heat_j_per_kgk": 840.0,
        "thickness_m": 0.08
      }
    },
    {
      "id": "zone-1:floor:layer-1",
      "kind": "wall_layer",
      "zone_id": "zone-1:air",
      "name": "Zone 1 floor layer 1",
      "capacitance_j_per_k": 63033.6,
      "area_m2": 16.0,
      "tilt_deg": 180.0,
      "attributes": {
        "conductivity_w_per_mk": 0.04,
        "density_kg_per_m3": 14.0,
        "specific_heat_j_per_kgk": 1400.0,
        "thickness_m": 0.201
      }
    },
    {
      "id": "zone-1:hvac",
      "kind": "hvac_terminal",
      "zone_id": "zone-1:air",
      "name": "Zone 1 HVAC terminal",
      "attributes": {
        "cooling_setpoint_c": 0.0,
        "efficiency": 0.0,
        "heating_setpoint_c": 0.0,
        "hvac_end_hour": 0.0,
        "hvac_start_hour": 0.0
      }
    },
    {
      "id": "zone-1:mass",
      "kind": "internal_mass",
      "zone_id": "zone-1:air",
      "name": "Zone 1 radiant mass",
      "area_m2": 16.0
    },
    {
      "id": "zone-1:roof:ext",
      "kind": "exterior_surface",
      "zone_id": "zone-1:air",
      "name": "Zone 1 roof exterior film",
      "area_m2": 16.0,
      "tilt_deg": 0.0
    },
    {
      "id": "zone-1:roof:int",
      "kind": "interior_surface",
      "zone_id": "zone-1:air",
      "name": "Zone 1 roof interior film",
      "area_m2": 16.0,
      "tilt_deg": 0.0
    },
    {
      "id": "zone-1:roof:layer-0",
      "kind": "wall_layer",
      "zone_id": "zone-1:air",
      "name": "Zone 1 roof layer 0",
      "capacitance_j_per_k": 1792000.0,
      "area_m2": 16.0,
      "tilt_deg": 0.0,
      "attributes": {
        "conductivity_w_per_mk": 1.13,
        "density_kg_per_m3": 1400.0,
        "specific_heat_j_per_kgk": 1000.0,
        "thickness_m": 0.08
      }
    },
    {
      "id": "zone-1:roof:layer-1",
      "kind": "wall_layer",
      "zone_id": "zone-1:air",
      "name": "Zone 1 roof layer 1",
      "capacitance_j_per_k": 34809.6,
      "area_m2": 16.0,
      "tilt_deg": 0.0,
      "attributes": {
        "conductivity_w_per_mk": 0.04,
        "density_kg_per_m3": 14.0,
        "specific_heat_j_per_kgk": 1400.0,
        "thickness_m": 0.111
      }
    },
    {
      "id": "zone-1:roof:layer-2",
      "kind": "wall_layer",
      "zone_id": "zone-1:air",
      "name": "Zone 1 roof layer 2",
      "capacitance_j_per_k": 197600.0,
      "area_m2": 16.0,
      "tilt_deg": 0.0,
      "attributes": {
        "conductivity_w_per_mk": 0.14,
        "density_kg_per_m3": 500.0,
        "specific_heat_j_per_kgk": 1300.0,
        "thickness_m": 0.019
      }
    },
    {
      "id": "zone-1:wall-east:ext",
      "kind": "exterior_surface",
      "zone_id": "zone-1:air",
      "name": "Zone 1 wall-east exterior film",
      "area_m2": 5.4,
      "azimuth_deg": 90.0,
      "tilt_deg": 90.0
    },
    {
      "id": "zone-1:wall-east:int",
      "kind": "interior_surface",
      "zone_id": "zone-1:air",
      "name": "Zone 1 wall-east interior film",
      "area_m2": 5.4,
      "azimuth_deg": 90.0,
      "tilt_deg": 90.0
    },
    {
      "id": "zone-1:wall-east:layer-0",
      "kind": "wall_layer",
      "zone_id": "zone-1:air",
      "name": "Zone 1 wall-east layer 0",
      "capacitance_j_per_k": 23182.2,
      "area_m2": 5.4,
      "azimuth_deg": 90.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.14,
        "density_kg_per_m3": 530.0,
        "specific_heat_j_per_kgk": 900.0,
        "thickness_m": 0.009
      }
    },
    {
      "id": "zone-1:wall-east:layer-1",
      "kind": "wall_layer",
      "zone_id": "zone-1:air",
      "name": "Zone 1 wall-east layer 1",
      "capacitance_j_per_k": 6509.16,
      "area_m2": 5.4,
      "azimuth_deg": 90.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.04,
        "density_kg_per_m3": 14.0,
        "specific_heat_j_per_kgk": 1400.0,
        "thickness_m": 0.0615
      }
    },
    {
      "id": "zone-1:wall-east:layer-2",
      "kind": "wall_layer",
      "zone_id": "zone-1:air",
      "name": "Zone 1 wall-east layer 2",
      "capacitance_j_per_k": 635040.0,
      "area_m2": 5.4,
      "azimuth_deg": 90.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.51,
        "density_kg_per_m3": 1400.0,
        "specific_heat_j_per_kgk": 840.0,
        "thickness_m": 0.1
      }
    },
    {
      "id": "zone-1:wall-north:ext",
      "kind": "exterior_surface",
      "zone_id": "zone-1:air",
      "name": "Zone 1 wall-north exterior film",
      "area_m2": 21.6,
      "azimuth_deg": 0.0,
      "tilt_deg": 90.0
    },
    {
      "id": "zone-1:wall-north:int",
      "kind": "interior_surface",
      "zone_id": "zone-1:air",
      "name": "Zone 1 wall-north interior film",
      "area_m2": 21.6,
      "azimuth_deg": 0.0,
      "tilt_deg": 90.0
    },
    {
      "id": "zone-1:wall-north:layer-0",
      "kind": "wall_layer",
      "zone_id": "zone-1:air",
      "name": "Zone 1 wall-north layer 0",
      "capacitance_j_per_k": 92728.8,
      "area_m2": 21.6,
      "azimuth_deg": 0.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.14,
        "density_kg_per_m3": 530.0,
        "specific_heat_j_per_kgk": 900.0,
        "thickness_m": 0.009
      }
    },
    {
      "id": "zone-1:wall-north:layer-1",
      "kind": "wall_layer",
      "zone_id": "zone-1:air",
      "name": "Zone 1 wall-north layer 1",
      "capacitance_j_per_k": 26036.64,
      "area_m2": 21.6,
      "azimuth_deg": 0.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.04,
        "density_kg_per_m3": 14.0,
        "specific_heat_j_per_kgk": 1400.0,
        "thickness_m": 0.0615
      }
    },
    {
      "id": "zone-1:wall-north:layer-2",
      "kind": "wall_layer",
      "zone_id": "zone-1:air",
      "name": "Zone 1 wall-north layer 2",
      "capacitance_j_per_k": 2540160.0,
      "area_m2": 21.6,
      "azimuth_deg": 0.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.51,
        "density_kg_per_m3": 1400.0,
        "specific_heat_j_per_kgk": 840.0,
        "thickness_m": 0.1
      }
    },
    {
      "id": "zone-1:wall-south:ext",
      "kind": "exterior_surface",
      "zone_id": "zone-1:air",
      "name": "Zone 1 wall-south exterior film",
      "area_m2": 15.600000000000001,
      "azimuth_deg": 180.0,
      "tilt_deg": 90.0
    },
    {
      "id": "zone-1:wall-south:int",
      "kind": "interior_surface",
      "zone_id": "zone-1:air",
      "name": "Zone 1 wall-south interior film",
      "area_m2": 15.600000000000001,
      "azimuth_deg": 180.0,
      "tilt_deg": 90.0
    },
    {
      "id": "zone-1:wall-south:layer-0",
      "kind": "wall_layer",
      "zone_id": "zone-1:air",
      "name": "Zone 1 wall-south layer 0",
      "capacitance_j_per_k": 66970.79999999999,
      "area_m2": 15.600000000000001,
      "azimuth_deg": 180.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.14,
        "density_kg_per_m3": 530.0,
        "specific_heat_j_per_kgk": 900.0,
        "thickness_m": 0.009
      }
    },
    {
      "id": "zone-1:wall-south:layer-1",
      "kind": "wall_layer",
      "zone_id": "zone-1:air",
      "name": "Zone 1 wall-south layer 1",
      "capacitance_j_per_k": 18804.239999999998,
      "area_m2": 15.600000000000001,
      "azimuth_deg": 180.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.04,
        "density_kg_per_m3": 14.0,
        "specific_heat_j_per_kgk": 1400.0,
        "thickness_m": 0.0615
      }
    },
    {
      "id": "zone-1:wall-south:layer-2",
      "kind": "wall_layer",
      "zone_id": "zone-1:air",
      "name": "Zone 1 wall-south layer 2",
      "capacitance_j_per_k": 1834560.0000000005,
      "area_m2": 15.600000000000001,
      "azimuth_deg": 180.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.51,
        "density_kg_per_m3": 1400.0,
        "specific_heat_j_per_kgk": 840.0,
        "thickness_m": 0.1
      }
    },
    {
      "id": "zone-1:wall-west:ext",
      "kind": "exterior_surface",
      "zone_id": "zone-1:air",
      "name": "Zone 1 wall-west exterior film",
      "area_m2": 5.4,
      "azimuth_deg": 270.0,
      "tilt_deg": 90.0
    },
    {
      "id": "zone-1:wall-west:int",
      "kind": "interior_surface",
      "zone_id": "zone-1:air",
      "name": "Zone 1 wall-west interior film",
      "area_m2": 5.4,
      "azimuth_deg": 270.0,
      "tilt_deg": 90.0
    },
    {
      "id": "zone-1:wall-west:layer-0",
      "kind": "wall_layer",
      "zone_id": "zone-1:air",
      "name": "Zone 1 wall-west layer 0",
      "capacitance_j_per_k": 23182.2,
      "area_m2": 5.4,
      "azimuth_deg": 270.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.14,
        "density_kg_per_m3": 530.0,
        "specific_heat_j_per_kgk": 900.0,
        "thickness_m": 0.009
      }
    },
    {
      "id": "zone-1:wall-west:layer-1",
      "kind": "wall_layer",
      "zone_id": "zone-1:air",
      "name": "Zone 1 wall-west layer 1",
      "capacitance_j_per_k": 6509.16,
      "area_m2": 5.4,
      "azimuth_deg": 270.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.04,
        "density_kg_per_m3": 14.0,
        "specific_heat_j_per_kgk": 1400.0,
        "thickness_m": 0.0615
      }
    },
    {
      "id": "zone-1:wall-west:layer-2",
      "kind": "wall_layer",
      "zone_id": "zone-1:air",
      "name": "Zone 1 wall-west layer 2",
      "capacitance_j_per_k": 635040.0,
      "area_m2": 5.4,
      "azimuth_deg": 270.0,
      "tilt_deg": 90.0,
      "attributes": {
        "conductivity_w_per_mk": 0.51,
        "density_kg_per_m3": 1400.0,
        "specific_heat_j_per_kgk": 840.0,
        "thickness_m": 0.1
      }
    },
    {
      "id": "zone-1:window-south:0",
      "kind": "window",
      "zone_id": "zone-1:air",
      "name": "Zone 1 window south #0",
      "area_m2": 6.0,
      "azimuth_deg": 180.0,
      "tilt_deg": 90.0,
      "attributes": {
        "glazing": 1.0,
        "shgc": 0.77,
        "u_value_w_per_m2k": 2.2
      }
    }
  ],
  "edges": [
    {
      "source_id": "ambient",
      "target_id": "zone-0:roof:ext",
      "coupling_type": "convection_exterior",
      "conductance_w_per_k": 878.4000000000001,
      "bidirectional": false
    },
    {
      "source_id": "ambient",
      "target_id": "zone-0:wall-east:ext",
      "coupling_type": "convection_exterior",
      "conductance_w_per_k": 296.46000000000004,
      "bidirectional": false
    },
    {
      "source_id": "ambient",
      "target_id": "zone-0:wall-north:ext",
      "coupling_type": "convection_exterior",
      "conductance_w_per_k": 395.28000000000003,
      "bidirectional": false
    },
    {
      "source_id": "ambient",
      "target_id": "zone-0:wall-south:ext",
      "coupling_type": "convection_exterior",
      "conductance_w_per_k": 175.68000000000004,
      "bidirectional": false
    },
    {
      "source_id": "ambient",
      "target_id": "zone-0:wall-west:ext",
      "coupling_type": "convection_exterior",
      "conductance_w_per_k": 296.46000000000004,
      "bidirectional": false
    },
    {
      "source_id": "ambient",
      "target_id": "zone-0:window-south:0",
      "coupling_type": "conduction",
      "conductance_w_per_k": 26.400000000000002,
      "bidirectional": true
    },
    {
      "source_id": "ambient",
      "target_id": "zone-0:window-south:0",
      "coupling_type": "shortwave_solar_diffuse",
      "fraction": 0.77,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 12.0
      }
    },
    {
      "source_id": "ambient",
      "target_id": "zone-0:window-south:0",
      "coupling_type": "shortwave_solar_direct",
      "fraction": 0.77,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 12.0
      }
    },
    {
      "source_id": "ambient",
      "target_id": "zone-1:roof:ext",
      "coupling_type": "convection_exterior",
      "conductance_w_per_k": 292.8,
      "bidirectional": false
    },
    {
      "source_id": "ambient",
      "target_id": "zone-1:wall-east:ext",
      "coupling_type": "convection_exterior",
      "conductance_w_per_k": 98.82000000000001,
      "bidirectional": false
    },
    {
      "source_id": "ambient",
      "target_id": "zone-1:wall-north:ext",
      "coupling_type": "convection_exterior",
      "conductance_w_per_k": 395.28000000000003,
      "bidirectional": false
    },
    {
      "source_id": "ambient",
      "target_id": "zone-1:wall-south:ext",
      "coupling_type": "convection_exterior",
      "conductance_w_per_k": 285.48,
      "bidirectional": false
    },
    {
      "source_id": "ambient",
      "target_id": "zone-1:wall-west:ext",
      "coupling_type": "convection_exterior",
      "conductance_w_per_k": 98.82000000000001,
      "bidirectional": false
    },
    {
      "source_id": "ambient",
      "target_id": "zone-1:window-south:0",
      "coupling_type": "conduction",
      "conductance_w_per_k": 13.200000000000001,
      "bidirectional": true
    },
    {
      "source_id": "ambient",
      "target_id": "zone-1:window-south:0",
      "coupling_type": "shortwave_solar_diffuse",
      "fraction": 0.77,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 6.0
      }
    },
    {
      "source_id": "ambient",
      "target_id": "zone-1:window-south:0",
      "coupling_type": "shortwave_solar_direct",
      "fraction": 0.77,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 6.0
      }
    },
    {
      "source_id": "common-wall:layer-0",
      "target_id": "zone-1:common-wall:int",
      "coupling_type": "conduction",
      "conductance_w_per_k": 244.07999999999998,
      "bidirectional": true,
      "attributes": {
        "common_wall": 1.0,
        "common_wall_conduction": 1.0
      }
    },
    {
      "source_id": "zone-0:air",
      "target_id": "ambient",
      "coupling_type": "air_exchange",
      "conductance_w_per_k": 21.729600000000005,
      "bidirectional": true,
      "attributes": {
        "air_changes_per_hour": 0.5
      }
    },
    {
      "source_id": "zone-0:air",
      "target_id": "zone-0:common-wall:int",
      "coupling_type": "convection_interior",
      "conductance_w_per_k": 179.064,
      "bidirectional": false,
      "attributes": {
        "common_wall": 1.0,
        "common_wall_convection": 1.0
      }
    },
    {
      "source_id": "zone-0:common-wall:int",
      "target_id": "common-wall:layer-0",
      "coupling_type": "conduction",
      "conductance_w_per_k": 244.07999999999998,
      "bidirectional": true,
      "attributes": {
        "common_wall": 1.0,
        "common_wall_conduction": 1.0
      }
    },
    {
      "source_id": "zone-0:common-wall:int",
      "target_id": "zone-0:mass",
      "coupling_type": "longwave_radiation",
      "conductance_w_per_k": 179.064,
      "bidirectional": false,
      "attributes": {
        "common_wall": 1.0,
        "common_wall_lw": 1.0
      }
    },
    {
      "source_id": "zone-0:floor:ext",
      "target_id": "zone-0:floor:layer-0",
      "coupling_type": "conduction",
      "conductance_w_per_k": 612.0,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:floor:int",
      "target_id": "zone-0:air",
      "coupling_type": "convection_interior",
      "conductance_w_per_k": 397.91999999999996,
      "bidirectional": false
    },
    {
      "source_id": "zone-0:floor:int",
      "target_id": "zone-0:mass",
      "coupling_type": "longwave_radiation",
      "bidirectional": true
    },
    {
      "source_id": "zone-0:floor:layer-0",
      "target_id": "zone-0:floor:layer-1",
      "coupling_type": "conduction",
      "conductance_w_per_k": 19.104477611940297,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:floor:layer-1",
      "target_id": "zone-0:floor:int",
      "coupling_type": "conduction",
      "conductance_w_per_k": 19.104477611940297,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:gain",
      "target_id": "zone-0:air",
      "coupling_type": "internal_gain_split",
      "fraction": 0.6,
      "bidirectional": false,
      "attributes": {
        "path": 0.0
      }
    },
    {
      "source_id": "zone-0:gain",
      "target_id": "zone-0:mass",
      "coupling_type": "internal_gain_split",
      "fraction": 0.4,
      "bidirectional": false,
      "attributes": {
        "path": 1.0
      }
    },
    {
      "source_id": "zone-0:hvac",
      "target_id": "zone-0:air",
      "coupling_type": "hvac_sensible",
      "bidirectional": true
    },
    {
      "source_id": "zone-0:roof:ext",
      "target_id": "zone-0:roof:layer-0",
      "coupling_type": "conduction",
      "conductance_w_per_k": 1355.9999999999998,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:roof:int",
      "target_id": "zone-0:air",
      "coupling_type": "convection_interior",
      "conductance_w_per_k": 397.91999999999996,
      "bidirectional": false
    },
    {
      "source_id": "zone-0:roof:int",
      "target_id": "zone-0:mass",
      "coupling_type": "longwave_radiation",
      "bidirectional": true
    },
    {
      "source_id": "zone-0:roof:layer-0",
      "target_id": "zone-0:roof:layer-1",
      "coupling_type": "conduction",
      "conductance_w_per_k": 34.59459459459459,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:roof:layer-1",
      "target_id": "zone-0:roof:layer-2",
      "coupling_type": "conduction",
      "conductance_w_per_k": 707.3684210526317,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:roof:layer-2",
      "target_id": "zone-0:roof:int",
      "coupling_type": "conduction",
      "conductance_w_per_k": 707.3684210526317,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:wall-east:ext",
      "target_id": "zone-0:wall-east:layer-0",
      "coupling_type": "conduction",
      "conductance_w_per_k": 504.0000000000001,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:wall-east:int",
      "target_id": "zone-0:air",
      "coupling_type": "convection_interior",
      "conductance_w_per_k": 134.298,
      "bidirectional": false
    },
    {
      "source_id": "zone-0:wall-east:int",
      "target_id": "zone-0:mass",
      "coupling_type": "longwave_radiation",
      "bidirectional": true
    },
    {
      "source_id": "zone-0:wall-east:layer-0",
      "target_id": "zone-0:wall-east:layer-1",
      "coupling_type": "conduction",
      "conductance_w_per_k": 21.07317073170732,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:wall-east:layer-1",
      "target_id": "zone-0:wall-east:layer-2",
      "coupling_type": "conduction",
      "conductance_w_per_k": 165.24000000000004,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:wall-east:layer-2",
      "target_id": "zone-0:wall-east:int",
      "coupling_type": "conduction",
      "conductance_w_per_k": 165.24000000000004,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:wall-north:ext",
      "target_id": "zone-0:wall-north:layer-0",
      "coupling_type": "conduction",
      "conductance_w_per_k": 672.0000000000001,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:wall-north:int",
      "target_id": "zone-0:air",
      "coupling_type": "convection_interior",
      "conductance_w_per_k": 179.064,
      "bidirectional": false
    },
    {
      "source_id": "zone-0:wall-north:int",
      "target_id": "zone-0:mass",
      "coupling_type": "longwave_radiation",
      "bidirectional": true
    },
    {
      "source_id": "zone-0:wall-north:layer-0",
      "target_id": "zone-0:wall-north:layer-1",
      "coupling_type": "conduction",
      "conductance_w_per_k": 28.097560975609756,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:wall-north:layer-1",
      "target_id": "zone-0:wall-north:layer-2",
      "coupling_type": "conduction",
      "conductance_w_per_k": 220.32000000000002,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:wall-north:layer-2",
      "target_id": "zone-0:wall-north:int",
      "coupling_type": "conduction",
      "conductance_w_per_k": 220.32000000000002,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:wall-south:ext",
      "target_id": "zone-0:wall-south:layer-0",
      "coupling_type": "conduction",
      "conductance_w_per_k": 298.66666666666674,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:wall-south:int",
      "target_id": "zone-0:air",
      "coupling_type": "convection_interior",
      "conductance_w_per_k": 79.584,
      "bidirectional": false
    },
    {
      "source_id": "zone-0:wall-south:int",
      "target_id": "zone-0:mass",
      "coupling_type": "longwave_radiation",
      "bidirectional": true
    },
    {
      "source_id": "zone-0:wall-south:layer-0",
      "target_id": "zone-0:wall-south:layer-1",
      "coupling_type": "conduction",
      "conductance_w_per_k": 12.487804878048783,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:wall-south:layer-1",
      "target_id": "zone-0:wall-south:layer-2",
      "coupling_type": "conduction",
      "conductance_w_per_k": 97.92000000000002,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:wall-south:layer-2",
      "target_id": "zone-0:wall-south:int",
      "coupling_type": "conduction",
      "conductance_w_per_k": 97.92000000000002,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:wall-west:ext",
      "target_id": "zone-0:wall-west:layer-0",
      "coupling_type": "conduction",
      "conductance_w_per_k": 504.0000000000001,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:wall-west:int",
      "target_id": "zone-0:air",
      "coupling_type": "convection_interior",
      "conductance_w_per_k": 134.298,
      "bidirectional": false
    },
    {
      "source_id": "zone-0:wall-west:int",
      "target_id": "zone-0:mass",
      "coupling_type": "longwave_radiation",
      "bidirectional": true
    },
    {
      "source_id": "zone-0:wall-west:layer-0",
      "target_id": "zone-0:wall-west:layer-1",
      "coupling_type": "conduction",
      "conductance_w_per_k": 21.07317073170732,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:wall-west:layer-1",
      "target_id": "zone-0:wall-west:layer-2",
      "coupling_type": "conduction",
      "conductance_w_per_k": 165.24000000000004,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:wall-west:layer-2",
      "target_id": "zone-0:wall-west:int",
      "coupling_type": "conduction",
      "conductance_w_per_k": 165.24000000000004,
      "bidirectional": true
    },
    {
      "source_id": "zone-0:window-south:0",
      "target_id": "zone-0:air",
      "coupling_type": "conduction",
      "bidirectional": true
    },
    {
      "source_id": "zone-0:window-south:0",
      "target_id": "zone-0:floor:int",
      "coupling_type": "shortwave_solar_diffuse",
      "fraction": 0.30800000000000005,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 12.0
      }
    },
    {
      "source_id": "zone-0:window-south:0",
      "target_id": "zone-0:floor:int",
      "coupling_type": "shortwave_solar_direct",
      "fraction": 0.385,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 12.0
      }
    },
    {
      "source_id": "zone-0:window-south:0",
      "target_id": "zone-0:wall-east:int",
      "coupling_type": "shortwave_solar_diffuse",
      "fraction": 0.11549999999999999,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 12.0
      }
    },
    {
      "source_id": "zone-0:window-south:0",
      "target_id": "zone-0:wall-east:int",
      "coupling_type": "shortwave_solar_direct",
      "fraction": 0.038500000000000006,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 12.0
      }
    },
    {
      "source_id": "zone-0:window-south:0",
      "target_id": "zone-0:wall-north:int",
      "coupling_type": "shortwave_solar_diffuse",
      "fraction": 0.11549999999999999,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 12.0
      }
    },
    {
      "source_id": "zone-0:window-south:0",
      "target_id": "zone-0:wall-north:int",
      "coupling_type": "shortwave_solar_direct",
      "fraction": 0.1925,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 12.0
      }
    },
    {
      "source_id": "zone-0:window-south:0",
      "target_id": "zone-0:wall-south:int",
      "coupling_type": "shortwave_solar_diffuse",
      "fraction": 0.11549999999999999,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 12.0
      }
    },
    {
      "source_id": "zone-0:window-south:0",
      "target_id": "zone-0:wall-south:int",
      "coupling_type": "shortwave_solar_direct",
      "fraction": 0.07700000000000001,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 12.0
      }
    },
    {
      "source_id": "zone-0:window-south:0",
      "target_id": "zone-0:wall-west:int",
      "coupling_type": "shortwave_solar_diffuse",
      "fraction": 0.11549999999999999,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 12.0
      }
    },
    {
      "source_id": "zone-0:window-south:0",
      "target_id": "zone-0:wall-west:int",
      "coupling_type": "shortwave_solar_direct",
      "fraction": 0.07700000000000001,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 12.0
      }
    },
    {
      "source_id": "zone-1:air",
      "target_id": "ambient",
      "coupling_type": "air_exchange",
      "conductance_w_per_k": 7.2432,
      "bidirectional": true,
      "attributes": {
        "air_changes_per_hour": 0.5
      }
    },
    {
      "source_id": "zone-1:common-wall:int",
      "target_id": "zone-1:air",
      "coupling_type": "convection_interior",
      "conductance_w_per_k": 179.064,
      "bidirectional": false,
      "attributes": {
        "common_wall": 1.0,
        "common_wall_convection": 1.0
      }
    },
    {
      "source_id": "zone-1:common-wall:int",
      "target_id": "zone-1:mass",
      "coupling_type": "longwave_radiation",
      "conductance_w_per_k": 179.064,
      "bidirectional": false,
      "attributes": {
        "common_wall": 1.0,
        "common_wall_lw": 1.0
      }
    },
    {
      "source_id": "zone-1:floor:ext",
      "target_id": "zone-1:floor:layer-0",
      "coupling_type": "conduction",
      "conductance_w_per_k": 204.0,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:floor:int",
      "target_id": "zone-1:air",
      "coupling_type": "convection_interior",
      "conductance_w_per_k": 132.64,
      "bidirectional": false
    },
    {
      "source_id": "zone-1:floor:int",
      "target_id": "zone-1:mass",
      "coupling_type": "longwave_radiation",
      "bidirectional": true
    },
    {
      "source_id": "zone-1:floor:layer-0",
      "target_id": "zone-1:floor:layer-1",
      "coupling_type": "conduction",
      "conductance_w_per_k": 6.368159203980099,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:floor:layer-1",
      "target_id": "zone-1:floor:int",
      "coupling_type": "conduction",
      "conductance_w_per_k": 6.368159203980099,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:hvac",
      "target_id": "zone-1:air",
      "coupling_type": "hvac_sensible",
      "bidirectional": true
    },
    {
      "source_id": "zone-1:roof:ext",
      "target_id": "zone-1:roof:layer-0",
      "coupling_type": "conduction",
      "conductance_w_per_k": 451.99999999999994,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:roof:int",
      "target_id": "zone-1:air",
      "coupling_type": "convection_interior",
      "conductance_w_per_k": 132.64,
      "bidirectional": false
    },
    {
      "source_id": "zone-1:roof:int",
      "target_id": "zone-1:mass",
      "coupling_type": "longwave_radiation",
      "bidirectional": true
    },
    {
      "source_id": "zone-1:roof:layer-0",
      "target_id": "zone-1:roof:layer-1",
      "coupling_type": "conduction",
      "conductance_w_per_k": 11.531531531531533,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:roof:layer-1",
      "target_id": "zone-1:roof:layer-2",
      "coupling_type": "conduction",
      "conductance_w_per_k": 235.78947368421055,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:roof:layer-2",
      "target_id": "zone-1:roof:int",
      "coupling_type": "conduction",
      "conductance_w_per_k": 235.78947368421055,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:wall-east:ext",
      "target_id": "zone-1:wall-east:layer-0",
      "coupling_type": "conduction",
      "conductance_w_per_k": 168.00000000000003,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:wall-east:int",
      "target_id": "zone-1:air",
      "coupling_type": "convection_interior",
      "conductance_w_per_k": 44.766,
      "bidirectional": false
    },
    {
      "source_id": "zone-1:wall-east:int",
      "target_id": "zone-1:mass",
      "coupling_type": "longwave_radiation",
      "bidirectional": true
    },
    {
      "source_id": "zone-1:wall-east:layer-0",
      "target_id": "zone-1:wall-east:layer-1",
      "coupling_type": "conduction",
      "conductance_w_per_k": 7.024390243902439,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:wall-east:layer-1",
      "target_id": "zone-1:wall-east:layer-2",
      "coupling_type": "conduction",
      "conductance_w_per_k": 55.080000000000005,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:wall-east:layer-2",
      "target_id": "zone-1:wall-east:int",
      "coupling_type": "conduction",
      "conductance_w_per_k": 55.080000000000005,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:wall-north:ext",
      "target_id": "zone-1:wall-north:layer-0",
      "coupling_type": "conduction",
      "conductance_w_per_k": 672.0000000000001,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:wall-north:int",
      "target_id": "zone-1:air",
      "coupling_type": "convection_interior",
      "conductance_w_per_k": 179.064,
      "bidirectional": false
    },
    {
      "source_id": "zone-1:wall-north:int",
      "target_id": "zone-1:mass",
      "coupling_type": "longwave_radiation",
      "bidirectional": true
    },
    {
      "source_id": "zone-1:wall-north:layer-0",
      "target_id": "zone-1:wall-north:layer-1",
      "coupling_type": "conduction",
      "conductance_w_per_k": 28.097560975609756,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:wall-north:layer-1",
      "target_id": "zone-1:wall-north:layer-2",
      "coupling_type": "conduction",
      "conductance_w_per_k": 220.32000000000002,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:wall-north:layer-2",
      "target_id": "zone-1:wall-north:int",
      "coupling_type": "conduction",
      "conductance_w_per_k": 220.32000000000002,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:wall-south:ext",
      "target_id": "zone-1:wall-south:layer-0",
      "coupling_type": "conduction",
      "conductance_w_per_k": 485.33333333333354,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:wall-south:int",
      "target_id": "zone-1:air",
      "coupling_type": "convection_interior",
      "conductance_w_per_k": 129.324,
      "bidirectional": false
    },
    {
      "source_id": "zone-1:wall-south:int",
      "target_id": "zone-1:mass",
      "coupling_type": "longwave_radiation",
      "bidirectional": true
    },
    {
      "source_id": "zone-1:wall-south:layer-0",
      "target_id": "zone-1:wall-south:layer-1",
      "coupling_type": "conduction",
      "conductance_w_per_k": 20.292682926829272,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:wall-south:layer-1",
      "target_id": "zone-1:wall-south:layer-2",
      "coupling_type": "conduction",
      "conductance_w_per_k": 159.12,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:wall-south:layer-2",
      "target_id": "zone-1:wall-south:int",
      "coupling_type": "conduction",
      "conductance_w_per_k": 159.12,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:wall-west:ext",
      "target_id": "zone-1:wall-west:layer-0",
      "coupling_type": "conduction",
      "conductance_w_per_k": 168.00000000000003,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:wall-west:int",
      "target_id": "zone-1:air",
      "coupling_type": "convection_interior",
      "conductance_w_per_k": 44.766,
      "bidirectional": false
    },
    {
      "source_id": "zone-1:wall-west:int",
      "target_id": "zone-1:mass",
      "coupling_type": "longwave_radiation",
      "bidirectional": true
    },
    {
      "source_id": "zone-1:wall-west:layer-0",
      "target_id": "zone-1:wall-west:layer-1",
      "coupling_type": "conduction",
      "conductance_w_per_k": 7.024390243902439,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:wall-west:layer-1",
      "target_id": "zone-1:wall-west:layer-2",
      "coupling_type": "conduction",
      "conductance_w_per_k": 55.080000000000005,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:wall-west:layer-2",
      "target_id": "zone-1:wall-west:int",
      "coupling_type": "conduction",
      "conductance_w_per_k": 55.080000000000005,
      "bidirectional": true
    },
    {
      "source_id": "zone-1:window-south:0",
      "target_id": "zone-1:air",
      "coupling_type": "conduction",
      "bidirectional": true
    },
    {
      "source_id": "zone-1:window-south:0",
      "target_id": "zone-1:floor:int",
      "coupling_type": "shortwave_solar_diffuse",
      "fraction": 0.30800000000000005,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 6.0
      }
    },
    {
      "source_id": "zone-1:window-south:0",
      "target_id": "zone-1:floor:int",
      "coupling_type": "shortwave_solar_direct",
      "fraction": 0.385,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 6.0
      }
    },
    {
      "source_id": "zone-1:window-south:0",
      "target_id": "zone-1:wall-east:int",
      "coupling_type": "shortwave_solar_diffuse",
      "fraction": 0.11549999999999999,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 6.0
      }
    },
    {
      "source_id": "zone-1:window-south:0",
      "target_id": "zone-1:wall-east:int",
      "coupling_type": "shortwave_solar_direct",
      "fraction": 0.038500000000000006,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 6.0
      }
    },
    {
      "source_id": "zone-1:window-south:0",
      "target_id": "zone-1:wall-north:int",
      "coupling_type": "shortwave_solar_diffuse",
      "fraction": 0.11549999999999999,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 6.0
      }
    },
    {
      "source_id": "zone-1:window-south:0",
      "target_id": "zone-1:wall-north:int",
      "coupling_type": "shortwave_solar_direct",
      "fraction": 0.1925,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 6.0
      }
    },
    {
      "source_id": "zone-1:window-south:0",
      "target_id": "zone-1:wall-south:int",
      "coupling_type": "shortwave_solar_diffuse",
      "fraction": 0.11549999999999999,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 6.0
      }
    },
    {
      "source_id": "zone-1:window-south:0",
      "target_id": "zone-1:wall-south:int",
      "coupling_type": "shortwave_solar_direct",
      "fraction": 0.07700000000000001,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 6.0
      }
    },
    {
      "source_id": "zone-1:window-south:0",
      "target_id": "zone-1:wall-west:int",
      "coupling_type": "shortwave_solar_diffuse",
      "fraction": 0.11549999999999999,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 6.0
      }
    },
    {
      "source_id": "zone-1:window-south:0",
      "target_id": "zone-1:wall-west:int",
      "coupling_type": "shortwave_solar_direct",
      "fraction": 0.07700000000000001,
      "bidirectional": false,
      "attributes": {
        "window_area_m2": 6.0
      }
    }
  ]
}