{
  "_doc": "PR-A+2 fabric harness baseline (Refs #3986-A+2 / #4117).\n\nRecords the per-component annual metered energy (heating MWh, cooling\nMWh) for each (case \u00d7 selector) combination exercised by\n`tests/all_tests/ashrae_140_fabric_multiselector.rs`. The Python gate\n`scripts/check_ashrae_140_fabric_regression.py` compares each\nmeasurement against this baseline and FAILS on regression beyond\n`regression_tolerance_rel_pct`.\n\n## What this gate catches (and does NOT catch)\n\n**Catches:**\n- Selector wiring drift: a regression that flips the dispatch path on\n  one (case, selector) combination. E.g. Case 600 / 9r4c cooling was\n  4.858 MWh \u2014 if a future change causes it to drop to 2.5 MWh (the\n  Case 600 / 5r1c value), the selector no longer matters.\n- Selector-parity drift: the `parity` row captures the ratio of\n  (FiveROneC value) / (NineRFourC value) for each case. If the\n  per-selector wiring is honored end-to-end, this ratio stays\n  approximately constant across PRs (it encodes the structural\n  physics gap, not a tunable). A 10pp+ ratio shift means a selector\n  silently changed paths.\n\n**Does NOT catch:**\n- ASHRAE 140 \u00b115% band violations (Case 600 cooling is known-fail\n  per `tests/reference_data/zone_balance/strict_energy_gate_baseline.json`).\n  That is `check_strict_energy_gate_regression.py`'s job.\n- Absolute-value physics regressions that affect both selectors\n  identically (both selectors drift together). The strict-energy-gate\n  already catches that for the cases it covers (600/800/810/900/920/\n  950/960/970); this baseline intentionally does not duplicate it.\n\n## Why Cases 900 and 950 show identical selector values\n\nBoth Case 900 and Case 950 are *high-mass* specs; `from_spec_with_selector`\nauto-promotes them to the 9R4C network regardless of the requested\nselector (per AGENTS.md ADR-0017 wording: 'HighMass specs still\nauto-promote to 9R4C via `from_spec_with_selector`'). The selector\nfield is therefore informational for these two cases (the engine\nignores the FiveROneC request and runs 9R4C). Case 600 is a\n*low-mass* spec where the selector actually drives a different\nnetwork \u2014 that is why the Case 600 row shows selector divergence.\n\nThis is the structural-physics asymmetry the fabric harness makes\nexplicit: low-mass cases expose selector divergence; high-mass cases\ncollapse to the auto-promoted network. The Python gate catches both\nclasses of regression.\n\n## Regenerating the baseline\n\n```\n# Re-run the harness and capture the printed lines:\ncargo test --release --test all_tests \\\n    ashrae_140_fabric_multiselector:: -- --nocapture 2>&1 \\\n    | tee /tmp/fabric_output.txt\n# Update this JSON from the captured H/C values; the Python gate\n# handles drift detection so a JSON update must be committed WITH the\n# engine change that produced the new values (per AGENTS.md 'no\n# baseline raising to hide regressions').\npython3 scripts/check_ashrae_140_fabric_regression.py \\\n    /tmp/fabric_output.txt\n``` Updated 2026-09-29 by PR #4265 (Issue #4156): unified HVAC coefficient to 5R1C formula with 9R4C per-surface derivation.",
  "_rule": "Per AGENTS.md / RULES.md: this file records the KNOWN values; it must never be raised to hide a regression. Only lower (i.e. record smaller drift / smaller selector-parity delta) when the engine genuinely improved, and commit the improving change together with the baseline update.",
  "captured_commit": "round 94 item 1 (physics/r94-surface-pool, FLX_R94_T5138_GAINS_C3 default-true: the surface pool decomposes \u2014 transmitted solar follows the Table 5-138 per-class fractions, the internal-gain radiative component keeps the ISO 13790 \u00a7C.3 conductance partition; falsy token restores the r93-composed route bit-identically). Prior: round 93 item 1c (physics/r93-t5138-airshare). Round 143 (2026-11-15, physics/r143-s5-exterior-walk): the S5 exterior-walk correction (#2613 convention wired into the builder; the r141 S5 pin's routed finding) moves case_900_5r1c/9r4c 1.225/2.249 -> 1.017/2.428 and case_950_5r1c/9r4c cooling 0.918 -> 0.998 (heating 0.000 unchanged); the 600 rows are byte-identical (low-mass route does not consume these walks) and every parity ratio is unchanged - the fix moves both selectors identically. Strict JSON _doc_round143 carries the full 21-metric old->new record; nothing tuned.",
  "source_command": "cargo test --release --test all_tests ashrae_140_fabric_multiselector:: -- --nocapture",
  "source_path": "tests/all_tests/ashrae_140_fabric_multiselector.rs::run_blind_annual_with_selector",
  "weather_epw": "assets/weather/ashrae140/DRYCOLD_TMY725650TY.epw (ASHRAE 140 normative weather; Golden-NREL 724666 opt-in via FLUXION_ASHRAE140_WEATHER=golden)",
  "regression_tolerance_rel_pct": 10.0,
  "_regression_tolerance_rel_pct_doc": "Per-measurement relative tolerance (% of recorded value). 10% absorbs floating-point noise from cross-runner builds without masking a real selector-wiring drift. Tighten in a follow-up PR if cross-runner noise is lower than expected.",
  "regression_tolerance_ratio_abs": 0.1,
  "_regression_tolerance_ratio_abs_doc": "Per-case selector-parity ratio tolerance (absolute deviation from baseline ratio). 0.10 = a 10pp shift in the ratio (e.g. baseline ratio 0.54 must stay in [0.44, 0.64]). Absorbs floating-point noise without masking a structural selector-wiring regression.",
  "metrics": {
    "case_600_5r1c": {
      "case": "600",
      "selector": "5r1c",
      "selector_zone_solver": "FiveROneC",
      "selector_conduction_solver": "Default",
      "H_mwh": 5.566,
      "C_mwh": 3.879,
      "note": "low-mass spec; FiveROneC selector drives 5R1C network; per-surface exterior boundary (Issue #4166, PR #4222) with ASHRAE LW sign (was 4.901/2.620 with legacy lumped SolAirTemperature) | Re-baselined 2026-09-29 by PR #4258 (Issue #4241): h_ve in HVAC conductance + discrete residual load. User-confirmed physics. | Re-baselined 2026-10-07 by the LIMIT-33 fix (issue #4314, Option A state feedback): the #4241 residual load now drives the 5R1C air-node state to setpoint on unclamped conditioned hours. H 7.707->5.669, C 5.187->3.820. Physics corrected first, baseline re-recorded after. | Re-baselined 2026-10-07 by the LIMIT-33 fix (issue #4314, Option A state feedback): zone air held at the active setpoint on unclamped conditioned hours, controlled state persisted in setpoints.temperatures, free state kept in mass.air_temperatures. H 7.707->6.000, C 5.187->4.023. Physics corrected first, baseline re-recorded after. | Re-baselined 2026-10-08 by PR #4335 (issue #1326 ground-reflection endpoint fix): horizontal ground-reflected view factor continuous at endpoints (beta=0 -> 0, beta=180 -> rho*GHI); re-recorded from the corrected engine after Alex approved the physics. | Re-baselined 2026-10-09 by the E+ Perez coefficient-table fix (Perez et al. private communication 5/21/99 via the EnergyPlus Engineering Reference Fij table; see strict-energy-gate baseline captured_commit): solar irradiance recalibrated to the reference engine's documented coefficient set, re-recorded from the corrected engine. | Re-baselined 2026-10-09 by the mid-hour sun-position convention adoption (E+ Timestep=1 convention; Alex fidelity decision 2026-10-09; see strict-energy-gate baseline captured_commit): the 5R1C per-orientation window-solar path now evaluates the sun at the timestep midpoint (hour + 0.5); the 9R4C sol-air BC path already did (issues #1212/#1391). Re-recorded from the corrected engine. | Re-baselined 2026-10-09 by the WINDOW-01 fix (loop round 7): the ASHRAE 140 spec window U-value 3.0 W/m2K threaded through the CaseSpec path (window_u_value_override; strict path previously composed ~2.27 W/m2K effective from the 2.10 glazing U + frame bridge while the legacy validator path set 3.0). Old -> new: case_600_5r1c H 5.883->6.758 C 4.700->4.301; case_600_9r4c H 5.321->6.021 C 6.464->6.545; case_900_5r1c/9r4c H 1.566->1.680 C 1.570->1.684; case_950_5r1c/9r4c C 0.596->0.640. Case 600 parity recomputed ratio_H 1.1225 ratio_C 0.6571; 900/950 parity stays 1.0. Re-recorded from the corrected engine; nothing tuned. | Re-baselined 2026-10-15 by the ASHRAE 140 Table 5-42 infiltration altitude adjustment (loop round 39, commit 1878300e): fixed-sea-level-rho programs input 0.414 ach, not 0.5 (0.5 x 1.0156/1.2255); re-recorded from the corrected engine. Old -> new: case_600_5r1c H 6.758->6.384 C 4.301->4.468; case_600_9r4c H 6.021->5.727 C 6.545->6.499; case_900_5r1c/9r4c H 1.680->1.438 C 1.684->1.820; case_950_5r1c/9r4c C 0.640->0.673. Case 600 parity recomputed ratio_H 1.1056->1.1148 ratio_C 0.7271->0.6875; 900/950 parity stays 1.0. Re-recorded from the corrected engine; nothing tuned. | Re-baselined 2026-10-19 (loop round 71, D5 default flip #3983 \u00a757): per-surface 5R1C mass split + interior network + t_s-first advance now default; values from the corrected engine on loop71/d5-default-flip (600 H 6.064\u21924.959, C 4.975\u21925.489). 9r4c rows unchanged (not on the modified path). | Re-baselined 2026-10-19 (loop round 73, R71 air-driver default flip #1522): sub-hour air-node num/den driver ramp now engine default (env-gated FLX_R71_AIR_CAP harness in round 72, PR #4505); values from the corrected engine on loop73/air-cap-default-flip (600 5r1c H 4.959\u21924.905, C 5.489\u21925.423). 9r4c and 900/950 rows unchanged (not on the modified path). | Re-baselined 2026-10-20 (loop round 78): coupled single-N default flip (`FLX_R77_COUPLED_N` default 12, Alex-directed, #3983 \u00a763/\u00a764) \u2014 measured from the flipped default build (Case 600 / 5r1c H=5.353 C=2.966, fabric harness --nocapture); 9r4c rows and Cases 900/950 byte-unchanged (9R4C inert control). | Re-baselined 2026-10-22 (loop round 89, ISO 13790 \u00a7C.3 surface-pool mass share default flip, `FLX_R88_PHIST_MASS_SHARE`, Alex-directed 2026-10-22 14:57 ET, round-88 arm #4543): values from the flipped default build (H 5.353\u21924.467, C 2.966\u21923.124; parity ratio_H 1.0229\u21920.8537, ratio_C 0.4018\u21920.4232). 9r4c rows and Cases 900/950 byte-unchanged (9R4C inert control); the flag-off route (falsy \"0\" token) re-verified byte-identical to the pre-flip record this round. | Re-baselined 2026-10-22 (loop round 89b, item 2a mass-node full time coverage default flip, `FLX_R89_MASS_DT_ALIGN`, Alex-directed standing rule): values from the flipped default build (H 4.467\u21925.937, C 3.124\u21924.700; parity ratio_H 0.8537\u21921.1346, ratio_C 0.4232\u21920.6367 \u2014 the mass node now integrates the full hour, so the 5R1C/9R4C structural divergence narrows). 9r4c rows and Cases 900/950 byte-unchanged (9R4C inert control); the falsy \"0\" token re-verified bit-identical to the round-89a record (strict + output-diff green). | Re-baselined 2026-10-23 (loop round 91 flip 2, incumbent solar split retired from the default, `FLX_R91_SOL2ST`, Alex-directed bands-as-factor audit 2026-10-22 21:20 ET): values from the flipped default build (H 5.937->6.915, C 4.700->2.444; parity ratio_H 1.1346->1.1475, ratio_C 0.6367->0.4905 - the C ratio honestly exceeds the +/-0.10 tolerance, recorded). Cases 900/950 byte-unchanged (9R4C inert control); the falsy \"0\" token re-verified bit-identical to the round-91a record (strict + output-diff + fabric green). | Re-baselined 2026-10-23 (loop round 91 flip 3, ASHRAE 140-2017 Table 5-138 per-class solar routing default, `FLX_R91_T5138`, Alex-directed bands-as-factor audit 2026-10-22 21:20 ET): values from the flipped default build (H 6.915->4.692, C 2.444->5.962; parity ratio_H 1.1475->0.7785, ratio_C 0.4905->1.1965 - both honestly exceed the +/-0.10 tolerance, recorded: the class partition moves the 5R1C leg while the 9R4C leg is inert). case_600_9r4c and Cases 900/950 byte-unchanged (9R4C inert control); the falsy \"0\" token re-verified bit-identical to the round-91b record (strict checker 0 REGRESSION + output-diff 42/42 at +0.0000%). | Re-baselined 2026-10-24 (loop round 93, physics/r93-t5138-airshare): the .C3 lag-site air-share term retires under the T5138 class route (FLX_R93_T5138_AIRSHARE falsy-token restore); 4.692/5.962 -> 5.462/3.965; the 9R4C family is byte-identical (inert control holds). Round-94 (loop round 94, surface-pool component partition: only the transmitted-solar component follows the Table 5-138 fractions; the internal-gain radiative component keeps the \u00a7C.3 conductance partition): was 5.462/3.965."
    },
    "case_600_9r4c": {
      "case": "600",
      "selector": "9r4c",
      "selector_zone_solver": "NineRFourC",
      "selector_conduction_solver": "Default",
      "H_mwh": 6.027,
      "C_mwh": 4.983,
      "note": "low-mass spec; NineRFourC selector drives 9R4C network (diverges from 5R1C, as expected) | Re-baselined 2026-09-29 by PR #4258 (Issue #4241): h_ve in HVAC conductance + discrete residual load. User-confirmed physics. | Re-baselined 2026-10-08 by PR #4335 (issue #1326 ground-reflection endpoint fix): horizontal ground-reflected view factor continuous at endpoints (beta=0 -> 0, beta=180 -> rho*GHI); re-recorded from the corrected engine after Alex approved the physics. | Re-baselined 2026-10-09 by the E+ Perez coefficient-table fix (Perez et al. private communication 5/21/99 via the EnergyPlus Engineering Reference Fij table; see strict-energy-gate baseline captured_commit): solar irradiance recalibrated to the reference engine's documented coefficient set, re-recorded from the corrected engine. | Re-baselined 2026-10-09 by the mid-hour sun-position convention adoption (E+ Timestep=1 convention; Alex fidelity decision 2026-10-09; see strict-energy-gate baseline captured_commit): the 5R1C per-orientation window-solar path now evaluates the sun at the timestep midpoint (hour + 0.5); the 9R4C sol-air BC path already did (issues #1212/#1391). Re-recorded from the corrected engine. | Re-baselined 2026-10-09 by the WINDOW-01 fix (loop round 7): the ASHRAE 140 spec window U-value 3.0 W/m2K threaded through the CaseSpec path (window_u_value_override; strict path previously composed ~2.27 W/m2K effective from the 2.10 glazing U + frame bridge while the legacy validator path set 3.0). Old -> new: case_600_5r1c H 5.883->6.758 C 4.700->4.301; case_600_9r4c H 5.321->6.021 C 6.464->6.545; case_900_5r1c/9r4c H 1.566->1.680 C 1.570->1.684; case_950_5r1c/9r4c C 0.596->0.640. Case 600 parity recomputed ratio_H 1.1225 ratio_C 0.6571; 900/950 parity stays 1.0. Re-recorded from the corrected engine; nothing tuned. | Re-baselined 2026-10-15 by the ASHRAE 140 Table 5-42 infiltration altitude adjustment (loop round 39, commit 1878300e): fixed-sea-level-rho programs input 0.414 ach, not 0.5 (0.5 x 1.0156/1.2255); re-recorded from the corrected engine. Old -> new: case_600_5r1c H 6.758->6.384 C 4.301->4.468; case_600_9r4c H 6.021->5.727 C 6.545->6.499; case_900_5r1c/9r4c H 1.680->1.438 C 1.684->1.820; case_950_5r1c/9r4c C 0.640->0.673. Case 600 parity recomputed ratio_H 1.1056->1.1148 ratio_C 0.7271->0.6875; 900/950 parity stays 1.0. Re-recorded from the corrected engine; nothing tuned. | Re-baselined 2026-10-23 (loop round 91 flip 2, incumbent solar split retired from the default, `FLX_R91_SOL2ST`): values from the flipped default build (H 5.233->6.027, C 7.382->4.983) - the spec-init split feeds both low-mass networks; 900/950 rows byte-unchanged."
    },
    "case_900_5r1c": {
      "case": "900",
      "selector": "5r1c",
      "selector_zone_solver": "FiveROneC",
      "selector_conduction_solver": "Default",
      "H_mwh": 1.017,
      "C_mwh": 2.428,
      "note": "high-mass spec; FiveROneC selector auto-promoted to 9R4C by from_spec_with_selector (per ADR-0017) | Re-baselined 2026-09-29 by PR #4258 (Issue #4241): h_ve in HVAC conductance + discrete residual load. User-confirmed physics. | Re-baselined 2026-09-30 by supersede #4298 (Issue #4156, Refs #4265): unified HVAC coefficient; H_mwh/C_mwh refreshed to post-#4156 measured values; H/C extra fields removed. | Re-baselined 2026-10-08 by PR #4335 (issue #1326 ground-reflection endpoint fix): horizontal ground-reflected view factor continuous at endpoints (beta=0 -> 0, beta=180 -> rho*GHI); re-recorded from the corrected engine after Alex approved the physics. | Re-baselined 2026-10-08 by PR #4336 (issue #4332 9R4C mass/HVAC coupling, \u00a7LIMIT-35 \u00a79): the multi-node mass network steps against the conditioned zone air (previous-step t_act per zone) instead of free-float air; re-recorded from the corrected engine after Alex approved the physics. | Re-baselined 2026-10-09 by the E+ Perez coefficient-table fix (Perez et al. private communication 5/21/99 via the EnergyPlus Engineering Reference Fij table; see strict-energy-gate baseline captured_commit): solar irradiance recalibrated to the reference engine's documented coefficient set, re-recorded from the corrected engine. | Re-baselined 2026-10-09 by the mid-hour sun-position convention adoption (E+ Timestep=1 convention; Alex fidelity decision 2026-10-09; see strict-energy-gate baseline captured_commit): the 5R1C per-orientation window-solar path now evaluates the sun at the timestep midpoint (hour + 0.5); the 9R4C sol-air BC path already did (issues #1212/#1391). Re-recorded from the corrected engine. | Re-baselined 2026-10-09 by the WINDOW-01 fix (loop round 7): the ASHRAE 140 spec window U-value 3.0 W/m2K threaded through the CaseSpec path (window_u_value_override; strict path previously composed ~2.27 W/m2K effective from the 2.10 glazing U + frame bridge while the legacy validator path set 3.0). Old -> new: case_600_5r1c H 5.883->6.758 C 4.700->4.301; case_600_9r4c H 5.321->6.021 C 6.464->6.545; case_900_5r1c/9r4c H 1.566->1.680 C 1.570->1.684; case_950_5r1c/9r4c C 0.596->0.640. Case 600 parity recomputed ratio_H 1.1225 ratio_C 0.6571; 900/950 parity stays 1.0. Re-recorded from the corrected engine; nothing tuned. | Re-baselined 2026-10-15 by the ASHRAE 140 Table 5-42 infiltration altitude adjustment (loop round 39, commit 1878300e): fixed-sea-level-rho programs input 0.414 ach, not 0.5 (0.5 x 1.0156/1.2255); re-recorded from the corrected engine. Old -> new: case_600_5r1c H 6.758->6.384 C 4.301->4.468; case_600_9r4c H 6.021->5.727 C 6.545->6.499; case_900_5r1c/9r4c H 1.680->1.438 C 1.684->1.820; case_950_5r1c/9r4c C 0.640->0.673. Case 600 parity recomputed ratio_H 1.1056->1.1148 ratio_C 0.7271->0.6875; 900/950 parity stays 1.0. Re-recorded from the corrected engine; nothing tuned. | Re-baselined 2026-11-15 (loop round 143, physics/r143-s5-exterior-walk, fix commit f49a057e): the #2613-corrected exterior-to-mass walk wired into the builder's wall/roof/south walks (the r141 S5 pin's routed finding; the inline reversed-index visit folded the interior-most layer's R into the exterior path) moves the mass-node family: was 1.225/2.249. Both selectors move IDENTICALLY (900 auto-promotes to 9R4C; parity ratio unchanged at 1.0) - strict JSON _doc_round143 carries the full old->new record; nothing tuned."
    },
    "case_900_9r4c": {
      "case": "900",
      "selector": "9r4c",
      "selector_zone_solver": "NineRFourC",
      "selector_conduction_solver": "Default",
      "H_mwh": 1.017,
      "C_mwh": 2.428,
      "note": "high-mass spec; NineRFourC selector drives 9R4C network (identical to 5r1c row by structural auto-promotion) | Re-baselined 2026-09-29 by PR #4258 (Issue #4241): h_ve in HVAC conductance + discrete residual load. User-confirmed physics. | Re-baselined 2026-09-30 by supersede #4298 (Issue #4156, Refs #4265): unified HVAC coefficient; H_mwh/C_mwh refreshed to post-#4156 measured values; H/C extra fields removed. | Re-baselined 2026-10-08 by PR #4335 (issue #1326 ground-reflection endpoint fix): horizontal ground-reflected view factor continuous at endpoints (beta=0 -> 0, beta=180 -> rho*GHI); re-recorded from the corrected engine after Alex approved the physics. | Re-baselined 2026-10-08 by PR #4336 (issue #4332 9R4C mass/HVAC coupling, \u00a7LIMIT-35 \u00a79): the multi-node mass network steps against the conditioned zone air (previous-step t_act per zone) instead of free-float air; re-recorded from the corrected engine after Alex approved the physics. | Re-baselined 2026-10-09 by the E+ Perez coefficient-table fix (Perez et al. private communication 5/21/99 via the EnergyPlus Engineering Reference Fij table; see strict-energy-gate baseline captured_commit): solar irradiance recalibrated to the reference engine's documented coefficient set, re-recorded from the corrected engine. | Re-baselined 2026-10-09 by the mid-hour sun-position convention adoption (E+ Timestep=1 convention; Alex fidelity decision 2026-10-09; see strict-energy-gate baseline captured_commit): the 5R1C per-orientation window-solar path now evaluates the sun at the timestep midpoint (hour + 0.5); the 9R4C sol-air BC path already did (issues #1212/#1391). Re-recorded from the corrected engine. | Re-baselined 2026-10-09 by the WINDOW-01 fix (loop round 7): the ASHRAE 140 spec window U-value 3.0 W/m2K threaded through the CaseSpec path (window_u_value_override; strict path previously composed ~2.27 W/m2K effective from the 2.10 glazing U + frame bridge while the legacy validator path set 3.0). Old -> new: case_600_5r1c H 5.883->6.758 C 4.700->4.301; case_600_9r4c H 5.321->6.021 C 6.464->6.545; case_900_5r1c/9r4c H 1.566->1.680 C 1.570->1.684; case_950_5r1c/9r4c C 0.596->0.640. Case 600 parity recomputed ratio_H 1.1225 ratio_C 0.6571; 900/950 parity stays 1.0. Re-recorded from the corrected engine; nothing tuned. | Re-baselined 2026-10-15 by the ASHRAE 140 Table 5-42 infiltration altitude adjustment (loop round 39, commit 1878300e): fixed-sea-level-rho programs input 0.414 ach, not 0.5 (0.5 x 1.0156/1.2255); re-recorded from the corrected engine. Old -> new: case_600_5r1c H 6.758->6.384 C 4.301->4.468; case_600_9r4c H 6.021->5.727 C 6.545->6.499; case_900_5r1c/9r4c H 1.680->1.438 C 1.684->1.820; case_950_5r1c/9r4c C 0.640->0.673. Case 600 parity recomputed ratio_H 1.1056->1.1148 ratio_C 0.7271->0.6875; 900/950 parity stays 1.0. Re-recorded from the corrected engine; nothing tuned. | Re-baselined 2026-11-15 (loop round 143, physics/r143-s5-exterior-walk, fix commit f49a057e): the #2613-corrected exterior-to-mass walk wired into the builder's wall/roof/south walks (the r141 S5 pin's routed finding; the inline reversed-index visit folded the interior-most layer's R into the exterior path) moves the mass-node family: was 1.225/2.249. Both selectors move IDENTICALLY (900 auto-promotes to 9R4C; parity ratio unchanged at 1.0) - strict JSON _doc_round143 carries the full old->new record; nothing tuned."
    },
    "case_950_5r1c": {
      "case": "950",
      "selector": "5r1c",
      "selector_zone_solver": "FiveROneC",
      "selector_conduction_solver": "Default",
      "H_mwh": 0.0,
      "C_mwh": 0.998,
      "note": "high-mass spec; FiveROneC selector auto-promoted to 9R4C by from_spec_with_selector | Re-baselined 2026-09-29 by PR #4258 (Issue #4241): h_ve in HVAC conductance + discrete residual load. User-confirmed physics. | Re-baselined 2026-09-30 by supersede #4298 (Issue #4156, Refs #4265): unified HVAC coefficient; H_mwh/C_mwh refreshed to post-#4156 measured values; H/C extra fields removed. | Re-baselined 2026-10-08 by PR #4335 (issue #1326 ground-reflection endpoint fix): horizontal ground-reflected view factor continuous at endpoints (beta=0 -> 0, beta=180 -> rho*GHI); re-recorded from the corrected engine after Alex approved the physics. | Re-baselined 2026-10-08 by PR #4336 (issue #4332 9R4C mass/HVAC coupling, \u00a7LIMIT-35 \u00a79): the multi-node mass network steps against the conditioned zone air (previous-step t_act per zone) instead of free-float air; re-recorded from the corrected engine after Alex approved the physics. | Re-baselined 2026-10-09 by the E+ Perez coefficient-table fix (Perez et al. private communication 5/21/99 via the EnergyPlus Engineering Reference Fij table; see strict-energy-gate baseline captured_commit): solar irradiance recalibrated to the reference engine's documented coefficient set, re-recorded from the corrected engine. | Re-baselined 2026-10-09 by the mid-hour sun-position convention adoption (E+ Timestep=1 convention; Alex fidelity decision 2026-10-09; see strict-energy-gate baseline captured_commit): the 5R1C per-orientation window-solar path now evaluates the sun at the timestep midpoint (hour + 0.5); the 9R4C sol-air BC path already did (issues #1212/#1391). Re-recorded from the corrected engine. | Re-baselined 2026-10-09 by the WINDOW-01 fix (loop round 7): the ASHRAE 140 spec window U-value 3.0 W/m2K threaded through the CaseSpec path (window_u_value_override; strict path previously composed ~2.27 W/m2K effective from the 2.10 glazing U + frame bridge while the legacy validator path set 3.0). Old -> new: case_600_5r1c H 5.883->6.758 C 4.700->4.301; case_600_9r4c H 5.321->6.021 C 6.464->6.545; case_900_5r1c/9r4c H 1.566->1.680 C 1.570->1.684; case_950_5r1c/9r4c C 0.596->0.640. Case 600 parity recomputed ratio_H 1.1225 ratio_C 0.6571; 900/950 parity stays 1.0. Re-recorded from the corrected engine; nothing tuned. | Re-baselined 2026-10-15 by the ASHRAE 140 Table 5-42 infiltration altitude adjustment (loop round 39, commit 1878300e): fixed-sea-level-rho programs input 0.414 ach, not 0.5 (0.5 x 1.0156/1.2255); re-recorded from the corrected engine. Old -> new: case_600_5r1c H 6.758->6.384 C 4.301->4.468; case_600_9r4c H 6.021->5.727 C 6.545->6.499; case_900_5r1c/9r4c H 1.680->1.438 C 1.684->1.820; case_950_5r1c/9r4c C 0.640->0.673. Case 600 parity recomputed ratio_H 1.1056->1.1148 ratio_C 0.7271->0.6875; 900/950 parity stays 1.0. Re-recorded from the corrected engine; nothing tuned. | Re-baselined 2026-11-15 (loop round 143, physics/r143-s5-exterior-walk, fix commit f49a057e): the #2613-corrected exterior-to-mass walk wired into the builder's wall/roof/south walks (the r141 S5 pin's routed finding; the inline reversed-index visit folded the interior-most layer's R into the exterior path) moves the mass-node family: was 0.0/0.918. Both selectors move IDENTICALLY (900 auto-promotes to 9R4C; parity ratio unchanged at 1.0) - strict JSON _doc_round143 carries the full old->new record; nothing tuned."
    },
    "case_950_9r4c": {
      "case": "950",
      "selector": "9r4c",
      "selector_zone_solver": "NineRFourC",
      "selector_conduction_solver": "Default",
      "H_mwh": 0.0,
      "C_mwh": 0.998,
      "note": "high-mass spec; NineRFourC selector drives 9R4C network (identical to 5r1c row by structural auto-promotion) | Re-baselined 2026-09-29 by PR #4258 (Issue #4241): h_ve in HVAC conductance + discrete residual load. User-confirmed physics. | Re-baselined 2026-09-30 by supersede #4298 (Issue #4156, Refs #4265): unified HVAC coefficient; H_mwh/C_mwh refreshed to post-#4156 measured values; H/C extra fields removed. | Re-baselined 2026-10-08 by PR #4335 (issue #1326 ground-reflection endpoint fix): horizontal ground-reflected view factor continuous at endpoints (beta=0 -> 0, beta=180 -> rho*GHI); re-recorded from the corrected engine after Alex approved the physics. | Re-baselined 2026-10-08 by PR #4336 (issue #4332 9R4C mass/HVAC coupling, \u00a7LIMIT-35 \u00a79): the multi-node mass network steps against the conditioned zone air (previous-step t_act per zone) instead of free-float air; re-recorded from the corrected engine after Alex approved the physics. | Re-baselined 2026-10-09 by the E+ Perez coefficient-table fix (Perez et al. private communication 5/21/99 via the EnergyPlus Engineering Reference Fij table; see strict-energy-gate baseline captured_commit): solar irradiance recalibrated to the reference engine's documented coefficient set, re-recorded from the corrected engine. | Re-baselined 2026-10-09 by the mid-hour sun-position convention adoption (E+ Timestep=1 convention; Alex fidelity decision 2026-10-09; see strict-energy-gate baseline captured_commit): the 5R1C per-orientation window-solar path now evaluates the sun at the timestep midpoint (hour + 0.5); the 9R4C sol-air BC path already did (issues #1212/#1391). Re-recorded from the corrected engine. | Re-baselined 2026-10-09 by the WINDOW-01 fix (loop round 7): the ASHRAE 140 spec window U-value 3.0 W/m2K threaded through the CaseSpec path (window_u_value_override; strict path previously composed ~2.27 W/m2K effective from the 2.10 glazing U + frame bridge while the legacy validator path set 3.0). Old -> new: case_600_5r1c H 5.883->6.758 C 4.700->4.301; case_600_9r4c H 5.321->6.021 C 6.464->6.545; case_900_5r1c/9r4c H 1.566->1.680 C 1.570->1.684; case_950_5r1c/9r4c C 0.596->0.640. Case 600 parity recomputed ratio_H 1.1225 ratio_C 0.6571; 900/950 parity stays 1.0. Re-recorded from the corrected engine; nothing tuned. | Re-baselined 2026-10-15 by the ASHRAE 140 Table 5-42 infiltration altitude adjustment (loop round 39, commit 1878300e): fixed-sea-level-rho programs input 0.414 ach, not 0.5 (0.5 x 1.0156/1.2255); re-recorded from the corrected engine. Old -> new: case_600_5r1c H 6.758->6.384 C 4.301->4.468; case_600_9r4c H 6.021->5.727 C 6.545->6.499; case_900_5r1c/9r4c H 1.680->1.438 C 1.684->1.820; case_950_5r1c/9r4c C 0.640->0.673. Case 600 parity recomputed ratio_H 1.1056->1.1148 ratio_C 0.7271->0.6875; 900/950 parity stays 1.0. Re-recorded from the corrected engine; nothing tuned. | Re-baselined 2026-11-15 (loop round 143, physics/r143-s5-exterior-walk, fix commit f49a057e): the #2613-corrected exterior-to-mass walk wired into the builder's wall/roof/south walks (the r141 S5 pin's routed finding; the inline reversed-index visit folded the interior-most layer's R into the exterior path) moves the mass-node family: was 0.0/0.918. Both selectors move IDENTICALLY (900 auto-promotes to 9R4C; parity ratio unchanged at 1.0) - strict JSON _doc_round143 carries the full old->new record; nothing tuned."
    }
  },
  "parity_ratios": {
    "_doc": "Recorded selector-parity ratios per case (FiveROneC_value / NineRFourC_value, per metric). Case 600 shows non-unity ratios (5R1C vs 9R4C take different paths for a low-mass spec); Cases 900/950 show exactly 1.0 because high-mass specs auto-promote to 9R4C for both selectors (per ADR-0017). The Python gate bounds the per-case ratio drift against these recorded values. Updated 2026-09-29 by PR #4258 (Issue #4241): h_ve in HVAC conductance shifts 5R1C/9R4C parity for low-mass Case 600. Updated 2026-10-07 by the LIMIT-33 fix (issue #4314, Option A state feedback): 5R1C Case 600 energy drops to H=5.669/C=3.820 MWh; 9R4C rows unchanged, so the parity ratios shift accordingly. Updated 2026-10-07 by the LIMIT-33 fix (issue #4314, Option A state feedback). Updated 2026-10-08 by PR #4336 (issue #4332 9R4C mass/HVAC coupling): 900/950 rows stay 1.0 (auto-promotion), Case 600 ratios recomputed from the re-recorded engine values. Updated 2026-10-09 by the E+ Perez coefficient-table fix: Case 600 ratios recomputed from the re-recorded engine values; 900/950 rows stay 1.0 (auto-promotion). Updated 2026-10-09 by the mid-hour sun-position convention adoption: Case 600 ratios recomputed from the re-recorded engine values (1.1057/0.7271); 900/950 rows stay 1.0 (auto-promotion). Updated 2026-10-15 by the Table 5-42 infiltration altitude adjustment (round 39): Case 600 ratios recomputed from the re-recorded engine values (1.1148/0.6875); 900/950 rows stay 1.0 (auto-promotion). Updated 2026-10-15 by the canonical-weather binding (loop round 41): the fabric harness now runs the ASHRAE 140 normative DRYCOLD 725650 weather + informative Tsky (strict_gate_weather_epw); all six (case x selector) rows re-measured from the corrected configuration even though the old values sat within the 10% tolerance. Old -> new: case_600_5r1c H 6.384->6.064 C 4.468->4.975; case_600_9r4c H 5.727->5.233 C 6.499->7.382; case_900_5r1c H 1.438->1.225 C 1.82->2.249; case_900_9r4c H 1.438->1.225 C 1.82->2.249; case_950_5r1c H 0.0->0.0 C 0.673->0.918; case_950_9r4c H 0.0->0.0 C 0.673->0.918. Case 600 parity recomputed ratio_H 1.1148->1.1588 ratio_C 0.6875->0.6739; 900/950 parity stays 1.0. Re-recorded from the corrected configuration; nothing tuned. Re-baselined 2026-10-19 (loop round 71, D5 default flip #3983 \u00a757): 1.1588/0.6739 \u2192 0.9476/0.7436 from the corrected engine. Updated 2026-10-24 (loop round 94): 5R1C Case 600 re-partition (internal-gain surface component keeps the \u00a7C.3 partition under the T5138 route) moves the 5R1C leg (was ratio_H=0.9064 ratio_C=0.7957).",
    "case_600": {
      "ratio_H": 0.9235,
      "ratio_C": 0.7785
    },
    "case_900": {
      "ratio_H": 1.0,
      "ratio_C": 1.0
    },
    "case_950": {
      "ratio_H": 1.0,
      "ratio_C": 1.0
    }
  }
}
