{
  "_doc": "Known structural-failure baseline for the ASHRAE 140 strict +/-15% annual-energy gate (issue #2506, extended in issue #3572 to cover the eight cases 600/800/810/900/920/950/960/970). The Case 600/900 annual COOLING physics gap is NOT yet fixed (tracked by the post-#1323 / #1213 / #1328 cooling-load chain); these two metrics are expected to FAIL the +/-15% band today. The strict-energy-gate workflow runs the eight `#[ignore]`'d strict tests with `--include-ignored`, parses the printed H/C values, computes each metric's gap as a percentage of the band midpoint, and compares against this baseline. The gate FAILS only when a metric REGRESSES beyond `regression_tolerance_pp` percentage points worse than its recorded `gap_pct_of_mid` (or when a previously-`pass` metric starts failing beyond the tolerance). When the physics is fixed and a cooling metric re-enters its band (gap == 0), lower its value here and eventually un-ignore the tests (issues #1333 / #2506 / #3572 acceptance). Do NOT raise a baseline gap to make a regression disappear (RULES.md: no parameter tuning). Updated 2026-09-29 by PR #4265 (Issue #4156): unified HVAC coefficient. Refreshed 2026-09-30 by the PR #4265 follow-up to also reflect the Case 900 H, Case 960 H, and the 13 other per-case measurements not covered by the original PR. The original PR's `value_mwh=3.144, gap_pct_of_mid=65.36` for Case 900 H was internally inconsistent (the gap did not correspond to the value under the standard band_pct_of_mid formula) and has been corrected to the measured 3.723/116.95 pair. Re-recorded 2026-10-12 (loop round 18, issue #4168, PR branch): the Case 800/810 published_range_mwh entries are now the transcribed ASHRAE 140-2023 Annex B8 \u00a7B8.1 inter-program envelope (Std140_TF_Results.pdf Tables B8-1..B8-4, pp. 8-11), replacing the synthetic-fitted ranges; engine values 7.039/3.591/1.680/1.684 re-measured unchanged on the round-18 branch (deterministic, byte-identical to the prior capture); gaps recomputed against the new band midpoints. Statuses remain known_fail \u2014 no gap was raised or lowered to hide anything; the 810 cooling gap FELL (46.73 -> 1.10) purely because the synthetic band it was measured against was itself unfit.",
  "_doc_issue3572": "Cases 800 / / 810 are tracked as `known_fail` here even though they lack a formal structural LIMIT entry in docs/KNOWN_ISSUES.md (as of 2026-10-12, loop round 19, they carry formal entries: 800 -> \u00a7LIMIT-25, 810 -> \u00a7LIMIT-26). Per RULES.md (\"never raise baselines to hide regressions\") we mark the current measured gap as `known_fail` rather than claiming pass; DONE 2026-10-12 (loop round 19): \u00a7LIMIT-25 / \u00a7LIMIT-26 entries were added to docs/KNOWN_ISSUES.md, co-locating the structural rationale with this failure record. Cases 920 / 950 / 960 / 970 each have a documented LIMIT entry (920 -> \u00a7LIMIT-05 UPDATE #2453 cohort, 950 -> -> \u00a7LIMIT-17 / \u00a7LIMIT-24, 960 -> \u00a7LIMIT-14, 970 -> \u00a7LIMIT-23).",
  "_rule": "Per AGENTS.md / RULES.md: this file records the KNOWN gap; it must never be loosened to hide a regression. Only lower a gap when the engine genuinely improved, and commit the improving change together with the baseline update.",
  "captured_commit": "round 100 vent-slice (physics/r100-vent-no-forced-convection, tip bccb3ebb: #1279/#2871/#1624 forced-convection h_tr_is multiplier removed per ASHRAE 140-2017 section 5.2.1.10.1; case_950_cooling 0.918 MWh / 27.07 pp (round-93 record) -> 0.961 MWh / 33.72 pp; other 41 metrics unchanged, local battery r100c; known_fail kept, nothing tuned; UPDATE 2026-11-09 loop r122 (Alex-approved 2026-11-08 21:54 ET \"Yes, proceed\"): ff_950ff_min/max rows re-recorded to the engine reading carried since this capture - the r100 pass updated the output-diff CSV and case_950_cooling but missed these two rows, and the gate held only inside the 5 pp regression tolerance (recorded gaps 21.00/5.96 vs measured 23.24/6.58); value_c -15.67->-15.96, 38.78->39.01 (this capture's output-diff anchor, re-measured on DRYCOLD at develop 368a1847); bands/tolerance/statuses untouched; engine untouched, data/docs only)",
  "source_command": "cargo test --release --features ort --test all_tests _annual_energy_ashrae140_tolerance -- --include-ignored --nocapture",
  "source_path": "run_blind_annual_energy() in tests/zone_balance_eplus_isolation.rs (blind zone-balance path, NOT the Informed benchmark.rs path)",
  "tolerance_fraction": 0.15,
  "_tolerance_fraction_doc": "Band edges = midpoint(published_range) * (1 +/- tolerance_fraction). Matches ANNUAL_TOLERANCE_PCT in tests/zone_balance_eplus_isolation.rs.",
  "regression_tolerance_pp": 5.0,
  "_regression_tolerance_pp_doc": "A metric may get at most this many percentage-points worse (relative to band midpoint) than its recorded gap_pct_of_mid before the gate fails for regression. Absorbs cross-runner numerical noise; tuned for deterministic release builds. A previously-passing metric (gap 0) that drifts outside the band by more than this tolerance ALSO trips the gate.",
  "metrics": {
    "case_600_heating": {
      "published_range_mwh": [
        3.993,
        4.504
      ],
      "band_mwh": [
        3.611,
        4.886
      ],
      "value_mwh": 5.462,
      "gap_pct_of_mid": 13.56,
      "status": "known_fail"
    },
    "case_600_cooling": {
      "published_range_mwh": [
        5.432,
        6.162
      ],
      "band_mwh": [
        4.927,
        6.667
      ],
      "value_mwh": 3.965,
      "gap_pct_of_mid": 16.59,
      "status": "known_fail"
    },
    "case_800_heating": {
      "published_range_mwh": [
        4.906,
        5.403
      ],
      "band_mwh": [
        4.381,
        5.928
      ],
      "value_mwh": 5.462,
      "gap_pct_of_mid": 0.0,
      "status": "pass"
    },
    "case_800_cooling": {
      "published_range_mwh": [
        0.282,
        0.473
      ],
      "band_mwh": [
        0.321,
        0.434
      ],
      "value_mwh": 3.879,
      "gap_pct_of_mid": 912.58,
      "status": "known_fail"
    },
    "case_810_heating": {
      "published_range_mwh": [
        2.038,
        2.61
      ],
      "band_mwh": [
        1.975,
        2.673
      ],
      "value_mwh": 1.225,
      "gap_pct_of_mid": 32.27,
      "status": "known_fail"
    },
    "case_810_cooling": {
      "published_range_mwh": [
        1.295,
        1.606
      ],
      "band_mwh": [
        1.233,
        1.668
      ],
      "value_mwh": 2.249,
      "gap_pct_of_mid": 40.06,
      "status": "known_fail"
    },
    "case_900_heating": {
      "published_range_mwh": [
        1.379,
        1.814
      ],
      "band_mwh": [
        1.357,
        1.836
      ],
      "value_mwh": 1.225,
      "gap_pct_of_mid": 8.27,
      "status": "known_fail"
    },
    "case_900_cooling": {
      "published_range_mwh": [
        2.267,
        2.714
      ],
      "band_mwh": [
        2.117,
        2.864
      ],
      "value_mwh": 2.249,
      "gap_pct_of_mid": 0.0,
      "status": "pass"
    },
    "case_920_heating": {
      "published_range_mwh": [
        2.956,
        3.607
      ],
      "band_mwh": [
        2.789,
        3.774
      ],
      "value_mwh": 2.289,
      "gap_pct_of_mid": 15.24,
      "status": "known_fail"
    },
    "case_920_cooling": {
      "published_range_mwh": [
        2.549,
        3.128
      ],
      "band_mwh": [
        2.413,
        3.264
      ],
      "value_mwh": 2.409,
      "gap_pct_of_mid": 0.14,
      "status": "known_fail"
    },
    "case_950_heating": {
      "published_range_mwh": [
        0.0,
        0.0
      ],
      "band_mwh": [
        0.0,
        0.0
      ],
      "value_mwh": 0.0,
      "gap_pct_of_mid": 0.0,
      "status": "pass"
    },
    "case_950_cooling": {
      "published_range_mwh": [
        0.586,
        0.707
      ],
      "band_mwh": [
        0.55,
        0.743
      ],
      "value_mwh": 0.961,
      "gap_pct_of_mid": 33.72,
      "status": "known_fail"
    },
    "case_960_heating": {
      "published_range_mwh": [
        2.522,
        2.86
      ],
      "band_mwh": [
        2.287,
        3.095
      ],
      "value_mwh": 2.111,
      "gap_pct_of_mid": 6.54,
      "status": "known_fail"
    },
    "case_960_cooling": {
      "published_range_mwh": [
        0.789,
        0.95
      ],
      "band_mwh": [
        0.739,
        1.0
      ],
      "value_mwh": 1.273,
      "gap_pct_of_mid": 31.4,
      "status": "known_fail"
    },
    "case_970_heating": {
      "published_range_mwh": [
        10.54,
        14.26
      ],
      "band_mwh": [
        10.54,
        14.26
      ],
      "value_mwh": 1.594,
      "gap_pct_of_mid": 72.15,
      "status": "known_fail"
    },
    "case_970_cooling": {
      "published_range_mwh": [
        7.39,
        10.0
      ],
      "band_mwh": [
        7.391,
        9.999
      ],
      "value_mwh": 1.292,
      "gap_pct_of_mid": 70.14,
      "status": "known_fail"
    },
    "_doc_limit23b": "UPDATE 2026-10-12 (loop round 20, docs/investigations/limit-23b-case-970-provenance-and-envelope.md): provenance correction only, no values touched. The Case 970 published_range_mwh band has no published ASHRAE 140 source: Case 970 does not exist in the in-repo ASHRAE 140-2017(a) PDF (docs/140_2017_a_20200901.pdf) nor in the authoritative ASHRAE 140-2023 Annex B8 Section B8.1 transcription (data/reference/ashrae140/annex_b8_section7_statistics.json; case list ...950, 960, 980, 985). The band entered at Issue #1446 as if published and is an internal target of unverified origin. Recorded value_mwh/gap_pct_of_mid/status are retained unchanged; known_fail therefore means distance from that internal target, not ASHRAE non-conformance. Reproduction on 7e321a22: H 4.616 / C 2.341 MWh, matching the recorded values.",
    "case_610_heating": {
      "published_range_mwh": [
        4.066,
        4.592
      ],
      "band_mwh": [
        3.68,
        4.978
      ],
      "value_mwh": 6.258,
      "gap_pct_of_mid": 29.57,
      "status": "known_fail"
    },
    "case_610_cooling": {
      "published_range_mwh": [
        4.117,
        4.382
      ],
      "band_mwh": [
        3.612,
        4.887
      ],
      "value_mwh": 2.379,
      "gap_pct_of_mid": 29.02,
      "status": "known_fail"
    },
    "case_620_heating": {
      "published_range_mwh": [
        4.094,
        4.719
      ],
      "band_mwh": [
        3.746,
        5.067
      ],
      "value_mwh": 7.159,
      "gap_pct_of_mid": 47.48,
      "status": "known_fail"
    },
    "case_620_cooling": {
      "published_range_mwh": [
        3.841,
        4.404
      ],
      "band_mwh": [
        3.504,
        4.741
      ],
      "value_mwh": 3.689,
      "gap_pct_of_mid": 0.0,
      "status": "pass"
    },
    "case_630_heating": {
      "published_range_mwh": [
        4.356,
        5.139
      ],
      "band_mwh": [
        4.035,
        5.46
      ],
      "value_mwh": 7.833,
      "gap_pct_of_mid": 49.98,
      "status": "known_fail"
    },
    "case_630_cooling": {
      "published_range_mwh": [
        2.573,
        3.074
      ],
      "band_mwh": [
        2.4,
        3.247
      ],
      "value_mwh": 2.722,
      "gap_pct_of_mid": 0.0,
      "status": "pass"
    },
    "case_640_heating": {
      "published_range_mwh": [
        2.403,
        2.682
      ],
      "band_mwh": [
        2.161,
        2.924
      ],
      "value_mwh": 3.366,
      "gap_pct_of_mid": 17.38,
      "status": "known_fail"
    },
    "case_640_cooling": {
      "published_range_mwh": [
        5.237,
        5.893
      ],
      "band_mwh": [
        4.73,
        6.4
      ],
      "value_mwh": 3.965,
      "gap_pct_of_mid": 13.75,
      "status": "known_fail"
    },
    "case_650_heating": {
      "published_range_mwh": [
        0.0,
        0.0
      ],
      "band_mwh": [
        0.0,
        0.0
      ],
      "value_mwh": 0.0,
      "gap_pct_of_mid": 0.0,
      "status": "pass"
    },
    "case_650_cooling": {
      "published_range_mwh": [
        4.186,
        4.945
      ],
      "band_mwh": [
        3.881,
        5.25
      ],
      "value_mwh": 2.701,
      "gap_pct_of_mid": 25.85,
      "status": "known_fail"
    },
    "case_910_heating": {
      "published_range_mwh": [
        1.648,
        2.163
      ],
      "band_mwh": [
        1.62,
        2.191
      ],
      "value_mwh": 1.629,
      "gap_pct_of_mid": 0.0,
      "status": "pass"
    },
    "case_910_cooling": {
      "published_range_mwh": [
        1.191,
        1.49
      ],
      "band_mwh": [
        1.139,
        1.542
      ],
      "value_mwh": 1.514,
      "gap_pct_of_mid": 0.0,
      "status": "pass"
    },
    "case_930_heating": {
      "published_range_mwh": [
        3.524,
        4.384
      ],
      "band_mwh": [
        3.361,
        4.547
      ],
      "value_mwh": 2.615,
      "gap_pct_of_mid": 18.87,
      "status": "known_fail"
    },
    "case_930_cooling": {
      "published_range_mwh": [
        1.654,
        2.161
      ],
      "band_mwh": [
        1.621,
        2.194
      ],
      "value_mwh": 1.883,
      "gap_pct_of_mid": 0.0,
      "status": "pass"
    },
    "case_940_heating": {
      "published_range_mwh": [
        0.863,
        1.389
      ],
      "band_mwh": [
        0.957,
        1.295
      ],
      "value_mwh": 0.766,
      "gap_pct_of_mid": 16.96,
      "status": "known_fail"
    },
    "case_940_cooling": {
      "published_range_mwh": [
        2.203,
        2.613
      ],
      "band_mwh": [
        2.047,
        2.769
      ],
      "value_mwh": 2.236,
      "gap_pct_of_mid": 0.0,
      "status": "pass"
    },
    "case_195_heating": {
      "published_range_mwh": [
        3.951,
        4.217
      ],
      "band_mwh": [
        3.471,
        4.697
      ],
      "value_mwh": 4.467,
      "gap_pct_of_mid": 0.0,
      "status": "pass"
    },
    "case_195_cooling": {
      "published_range_mwh": [
        0.592,
        0.712
      ],
      "band_mwh": [
        0.554,
        0.75
      ],
      "value_mwh": 1.867,
      "gap_pct_of_mid": 171.32,
      "status": "known_fail"
    },
    "ff_600ff_min": {
      "published_range_c": [
        -13.8,
        -9.9
      ],
      "band_c": [
        -13.8,
        -9.9
      ],
      "value_c": -12.35,
      "gap_pct_of_mid": 0.0,
      "status": "pass"
    },
    "ff_600ff_max": {
      "published_range_c": [
        62.4,
        68.4
      ],
      "band_c": [
        62.4,
        68.4
      ],
      "value_c": 49.42,
      "gap_pct_of_mid": 24.43,
      "status": "known_fail"
    },
    "ff_650ff_min": {
      "published_range_c": [
        -17.8,
        -16.7
      ],
      "band_c": [
        -17.8,
        -16.7
      ],
      "value_c": -17.25,
      "gap_pct_of_mid": 0.0,
      "status": "pass"
    },
    "ff_650ff_max": {
      "published_range_c": [
        61.1,
        66.8
      ],
      "band_c": [
        61.1,
        66.8
      ],
      "value_c": 48.71,
      "gap_pct_of_mid": 23.83,
      "status": "known_fail"
    },
    "ff_900ff_min": {
      "published_range_c": [
        0.6,
        2.2
      ],
      "band_c": [
        0.6,
        2.2
      ],
      "value_c": -0.26,
      "gap_pct_of_mid": 118.57,
      "status": "known_fail"
    },
    "ff_900ff_max": {
      "published_range_c": [
        43.3,
        46.0
      ],
      "band_c": [
        43.3,
        46.0
      ],
      "value_c": 43.28,
      "gap_pct_of_mid": 3.07,
      "status": "known_fail"
    },
    "ff_950ff_min": {
      "published_range_c": [
        -13.4,
        -12.5
      ],
      "band_c": [
        -13.4,
        -12.5
      ],
      "value_c": -15.96,
      "gap_pct_of_mid": 23.24,
      "status": "known_fail"
    },
    "ff_950ff_max": {
      "published_range_c": [
        36.1,
        37.1
      ],
      "band_c": [
        36.1,
        37.1
      ],
      "value_c": 39.01,
      "gap_pct_of_mid": 6.58,
      "status": "known_fail"
    }
  },
  "_doc_issue4170": "Issue #4170 (2026-10-09): strict-gate coverage extended to the nine previously-ungated annual cases (610/620/630/640/650/910/930/940/195) and the free-float min/max cohort (600FF/650FF/900FF/950FF, units degC, sign-safe gap formula on |midpoint|). Bands transcribed from src/validation/benchmark.rs published ranges; no band moved. All values measured on the blind Golden-EPW path at develop 21c00103 and recorded downward-only. Judgment calls: (1) Case 640/940 values are byte-identical to Case 600/900 because the blind annual path does not resolve the setback schedule (issue #4167) \u2014 recorded as measured, not worked around; (2) Case 630 annual cooling measures IN band on this blind path (3.334 MWh) even though the 600-series test path is over band (4.03, section LIMIT-39) \u2014 the two harnesses differ and each records its own value; (3) FF min bands with negative midpoints use distance/|mid| in the checker (ff_gap_pct_of_mid). Correction in the same pass: case_950_cooling's stored published_range/band held Case 900's cooling band ([2.13,3.67]/[2.465,3.335]) \u2014 a pre-existing copy error that let any value inside Case 900's band pass; restored to the published Case 950 envelope [0.39,0.92], band [0.557,0.753], matching the Rust CASE_950_REF const.",
  "_doc_window01": "UPDATE 2026-10-09 (loop round 7, WINDOW-01): the ASHRAE 140 spec window U-value 3.0 W/m2K is threaded through the CaseSpec path (window_u_value_override; previously the strict path composed the 2.10 W/m2K glazing U + frame bridge to ~2.27 W/m2K effective while the validator setup path set 3.0). All double-clear-window cases re-measured on this branch vs develop 05b93343: low-mass H +12..15% / C -8..10% (e.g. 600 H 5.883->6.758, C 4.700->4.301; 640 H 5.883->6.758; 650 C 3.713->3.508); high-mass H/C +7..8% (900 H 1.566->1.680, C 1.570->1.684; 910/920/930/940 similarly); 800/810 inherit case_600_baseline and move with it; 195/960/970 carry no override and are bit-identical. The doc \u00a719 estimate (+/-2-3% toward reference) is falsified in sign: the physically-correct higher-U window raises winter heating and lowers summer cooling. No tuning; adopted per fidelity-first direction. Free-float strict cases re-measured: 600FF Tmin -18.48?->-19.00/Tmax 57.25->54.87; 650FF Tmin -23.36?->-24.45/Tmax 60.6?->54.37; 900FF Tmin -6.71 (unchanged)->... see values; 950FF Tmin -20.86?->-22.44/Tmax 37.98 (in band, unchanged pass). Paired 600FF under-swing family recorded as measured; nothing tuned. Free-float strict cases re-measured on the branch: 600FF Tmin -18.45 -> -19.00, Tmax 57.25 -> 54.87; 650FF Tmin unchanged (-24.45), Tmax 56.53 -> 54.37; 900FF and 950FF bit-identical (900FF single-clear glazing carries no override; the high-mass 9R4C free-float extremes are insensitive to the low-mass-family window-conductance change). Nothing tuned. Baseline ff gaps recomputed with the gate's sign-safe free-float formula (abs(value-mid)/|mid|). Net band-membership movement: 600FF Tmin leaves its band low (-18.45 in-band -> -19.00, gap 10.47% known_fail); 600FF/650FF Tmax gaps move within tolerance (18.21->21.61, 17.29->20.45, both < 5pp); all other ff metrics unchanged. Honest re-record, no tuning (RULES.md).",
  "_doc_round21": "Round 21 (PR, 2026-10-12): CaseSpec zone-origin schema (LIMIT-23b envelope fix, Alex-approved scope) derives perimeter-only exterior surfaces from adjacency for specs carrying zone_origins. Only the two multi-zone specs with origins moved; every other case reproduced bit-identically. Old -> new: case_960 H 2.729 -> 4.445 (gap 18.15 -> 101.88), C 0.444 -> 0.005 (64.48 -> 84.76); case_970 H 4.616 -> 3.300 (47.77 -> 58.39), C 2.341 -> 2.026 (58.08 -> 61.70). 970 remains known-fail against its internal target of unverified origin (band [10.54,14.26] has no published source, see docs/investigations/limit-23b-case-970-provenance-and-envelope.md); acceptance bar was physics correctness (perimeter-only exterior exposure), not the band. 970/900 heating ratio 2.95 -> 1.96, consistent with partition mass + reduced effective glazing. Nothing tuned; re-recorded from the corrected engine.",
  "_doc_round22": "Round 22 (PR, 2026-10-12): Case 960 sunspace root cause closed (LIMIT-14). The 9R4C per-zone HVAC demand loop ignored hvac_enabled and drove the free-floating sunspace to HvacSchedule::free_floating()'s degenerate 0/0 setpoints, pinning it at 0 C all year as a phantom heat sink (demand masked from energy accounting). Fixed: disabled zones commit their free-floating temperature with zero demand. Also: sun-zone glazing corrected 6 -> 12 m2 (140-2017 5.2.2.2.7.3c, two 3x2 m windows) and the invented door/stack coupling terms removed (5.2.2.2.7.2(f): no door, no inter-zonal air exchange); COMMON_WALL_FRACTION stays 0.25 with the instability at fraction 1.0 (dt=3600 s) recorded in KNOWN_ISSUES. Old -> new: 960 H 4.445 -> 2.517 (gap 101.88 -> 7.81), C 0.005 -> 0.414 (84.76 -> 65.87); sunspace floats 7.2-53.4 C. All other 19 strict observables bit-identical. Nothing tuned; re-recorded from the corrected engine.",
  "_doc_round23": "Round 23 (PR, 2026-10-12): inter-zone coupling de-lagged to an implicit air-node solve (symmetric pairwise conductances w_ij=(h_iz_i+h_iz_j)/2, dense Gaussian elimination) in step_9r4c.rs, and COMMON_WALL_FRACTION raised to the physics value 1.0 (full 21.6 m2 common wall, ~34 W/K; the round-22 value 0.25 existed only because the explicit lagged coupling diverged at the physics conductance - first divergence hour 21, growing ~1.4x/step). Measured on the strict gate (Golden-NREL): Case 960 heating 2.517 -> 2.085 MWh RE-ENTERS band [1.742, 2.357] (gap 7.81 -> 0); cooling 0.414 -> 0.511 (gap 65.87 -> 61.39, still the 900-family cooling-chain gap). Case 970 moves 3.300/2.026 -> 2.004/0.869 MWh (gaps 58.39 -> 68.84 and 61.70 -> 75.01): the de-lagged symmetric coupling is stronger and exactly energy-conserving where the lagged per-zone-weighted formulation damped the exchange; 970 remains known-fail against its internal target of unverified origin (LIMIT-23 Finding 1). All 15 single-zone annual cases and all 4 free-float observables bit-identical. Baseline raised for 970 only to re-record the honest movement of a sanctioned fidelity-first physics change (round-22 precedent), never to hide a regression.",
  "_doc_round24": "Re-recorded 2026-10-13 (loop round 24, issue #3061): Case 960 per-zone construction split (140-2017 5.2.2.2.7: back zone lightweight = Case 600 assemblies, sun zone heavyweight = Case 900; new serde-default CaseSpec.zone_constructions). Case 960 H 2.085 -> 2.508 MWh (gap 0 -> 7.37 pp of mid; heating LEAVES its band high) and C 0.511 -> 1.037 MWh (gap 61.39 -> 37.09 pp). The heating raise is honest movement from a sanctioned fidelity-first spec correction (round-21/22 precedent): the standard mandates the low-mass back zone; recorded, not tuned. The cooling fall is a genuine improvement. All other 30 observables unchanged (checker 9 PASS / 32 KNOWN-FAIL after re-record).",
  "_doc_round26": "2026-10-13 loop round 26: Cases 640/940 re-recorded from the corrected engine (heating setback schedule now consumed by the default sim demand paths, see PR round-26). All other cases bit-identical to the previous record.",
  "_doc_round26_pr2": "2026-10-13 loop round 26 (PR #4404): night-vent capacity corrected to the ASHRAE 140 Table 5-160 sea-level route (1400 m3/h; fixed rho=1.2 engine). Only the vent cases moved: 650 C 3.508->3.498, 950 C 0.640->0.654 (in band), 650FF Tmin -24.45->-24.33 / Tmax 54.37->54.30, 950FF Tmin -22.44->-21.97 / Tmax 37.98->38.05 (in band). Re-applied on this PR's rebase after the #4404 auto-merge kept stale rows.",
  "_doc_round28": "2026-10-14 loop round 28 (Case 640 reference-row provenance audit): the recorded 640 row (heating [2.75,3.80], cooling [5.95,8.10]) entered at issue #54 (commit b0bd4119) with no cited source and matches none of the bounds of the authoritative 140-2023 Annex B8 transcription (data/reference/ashrae140/annex_b8_section7_statistics.json: heating [2.403,2.682], cooling [5.237,5.893]); #3803 added the B8-1..B8-5 source comment without changing the numbers. Rows corrected to the published values (target correction, not an engine change): case_640_heating gap 11.79 -> 48.3 % of mid, case_640_cooling gap 23.97 -> 7.96 % of mid; measured values 4.152 / 4.287 unchanged, both statuses unchanged (known_fail); checker counts unchanged. Resolves the round-27 640-vs-600 cooling reference-consistency caveat (doc section 30 fact 3): the +40% step existed only in the unverified recorded row, not in the published tables.",
  "_doc_round29": "2026-10-14 loop round 29 (Case 940 reference-row provenance audit): the recorded 940 row (heating [0.79,1.41], cooling [2.08,3.55], peaks [1.90,2.50]/[1.70,2.30]) entered at issue #54 (commit b0bd4119) with no cited table, survived byte-identical through #1272, and matches none of the bounds of the authoritative 140-2023 Annex B8 transcription (data/reference/ashrae140/annex_b8_section7_statistics.json: heating [0.863,1.389], cooling [2.203,2.613], peaks [3.052,3.882]/[2.556,3.376]); #3803's blanket B8-1..B8-5 source comment never touched the numbers (diff-verified). Rows corrected to the published values (target correction, not an engine change): case_940_heating stays PASS at 1.130 (band [0.935,1.265] -> [0.957,1.295], measured value still inside, gap 0), case_940_cooling gap 25.65 -> 15.61 % of mid (still known_fail); measured 1.130/1.671 unchanged.",
  "_doc_round32": "2026-10-14 loop round 32 (Case 600 reference-row provenance audit, doc section 37): the recorded 600 row (heating [4.36,5.79], cooling [3.92,6.14], peaks [2.8,3.8]/[4.8,6.2], free-float [-18.8,-15.6]/[64.9,75.1]) entered at issue #54 (commit b0bd4119) with no cited source and was rewritten by #1272 (commit 1aa3cc59) to values matching none of the published bounds of the authoritative 140-2023 Annex B8 transcription (data/reference/ashrae140/annex_b8_section7_statistics.json: heating [3.993,4.504], cooling [5.432,6.162], peaks [3.02,3.359]/[5.422,6.481], 600FF Tmin [-13.8,-9.9], Tmax [62.4,68.4]). Rows corrected to the published values (target correction, not an engine change; measured values 6.758/4.301 MWh and -19.00/54.87 C unchanged from the develop repro at a1307d01): case_600_heating gap 18.17 -> 44.06 % of mid (status known_fail unchanged); case_600_cooling gap 0.00 -> 10.80 % and status PASS -> KNOWN-FAIL (engine cooling 4.301 sits below the published band that itself moved up ~1.5 MWh; recorded honestly, not tuned); ff_600ff_min gap 10.47 -> 60.34; ff_600ff_max gap 21.61 -> 16.10 (both known_fail unchanged). Checker expected 9 PASS / 33 KNOWN-FAIL / 0 REGRESSION on the branch. Case 610/630/650 recorded rows are independent queued corrections and were NOT moved here.",
  "_doc_round32b": "2026-10-14 loop round 32 (Case 900 reference-row provenance audit, doc \u00a738): the recorded 900 row (heating [1.17,2.04], cooling [2.13,3.67], peaks [1.80,2.40]/[1.60,2.10], 900FF Tmin [-6.4,-1.6] / Tmax [41.8,46.4]) traced to the 1995 BESTEST (NREL/TP-472-6231) reconciliation, not the 140-2023 Annex B8 row (\u00a736: unverified vs the transcription). Corrected target-only to the published values: heating [1.379,1.814], cooling [2.267,2.714], peaks [2.443,2.778]/[2.556,3.376], 900FF Tmin [0.6,2.2], Tmax [43.3,46.0]. Engine untouched; measured values unchanged (900 H 1.680 / C 1.684 MWh, 900FF Tmin -6.71 / Tmax 41.96 \u00b0C). Status/gap changes: case_900_heating stays PASS (gap 0.00; the published band still brackets the engine \u2014 the \u00a728 'no heating defect on 900' attribution now holds against the true target); case_900_cooling gap 26.93 -> 17.39 % of mid (known_fail; narrows \u2014 the published cooling band sits higher); ff_900ff_min gap 67.75 -> 579.29 % of mid (known_fail; the published 900FF Tmin band is positive and the engine sits 8.1 K below its midpoint \u2014 the dominant cold free-float re-frame, consistent with the \u00a723-27 gauge decomposition); ff_900ff_max PASS -> KNOWN-FAIL (gap 0.00 -> 6.02). Checker expected 9 PASS / 33 KNOWN-FAIL / 0 REGRESSION on the branch (600 correction net zero: heating known_fail -> PASS replaces ff_900ff_max PASS -> known_fail; but that PR is separate, so this PR alone moves 10/32/0 -> 9/33/0).",
  "_doc_round33": "Round 33 (2026-10-14): Case 910 row corrected to the 140-2023 Annex B8 published values (PR ref-row-910); target-only, measured values unchanged from round 32. Case 920 row corrected to the 140-2023 Annex B8 published values (PR ref-row-920); target-only. Case 930 row corrected to the 140-2023 Annex B8 published values (PR ref-row-930); target-only. Case 630 row corrected to the 140-2023 Annex B8 published values (PR ref-row-630); target-only. Case 650/650FF row corrected to the 140-2023 Annex B8 published values (PR ref-row-650); target-only. Case 950/950FF row corrected to the 140-2023 Annex B8 published values (PR ref-row-950); target-only.",
  "_doc_round33b": "Round 33 correction (2026-10-15, branch fix/ref-row-950-transcription): #4421's 950 cooling published_range [3.703, 4.265] had been transcribed from stale round notes; re-transcribed directly from annex_b8_section7_statistics.json (annual_sensible_cooling_mwh 950 = [0.586, 0.707]). Band recomputed as midpoint +/- 15%; measured 0.654 MWh is inside the band, so case_950_cooling re-frames known_fail -> pass. No measured value changed; nothing tuned.",
  "_doc_round33c": "Round 33 verification sweep (2026-10-15, branch fix/sweep-900ff-650ff-provenance): two pure-provenance residuals from the round-32/33 row PRs, found by re-reading every merged row against annex_b8_section7_statistics.json. (1) ff_650ff_min/max gap_pct_of_mid held gaps computed against the PRE-#4420 band (37.86/10.63) instead of the corrected band (41.04/15.09); values and statuses unchanged (the checker had tolerated the stale arithmetic because the correct gaps are larger). (2) the dedicated 900FF BenchmarkData rows in benchmark.rs (both maps) still carried the 1995 BESTEST ff values ([-6.4,-1.6]/[41.8,46.4]) that #4414 removed from the Case 900 row and FF_900_REF; replaced with the transcription Table B8-5 row ([0.6,2.2]/[43.3,46.0]), the same values FF_900_REF already carries. The free_floating.rs case_650ff mod constants (display-only, warn-only assertions) were also still pre-#4420 and are corrected. Nothing tuned; no measured value changed.",
  "_doc_round33d": "Round 33 (2026-10-15, PR #4424): Case 960 reference row corrected to the 140-2023 Annex B8 transcription (prior row was the issue-#2858 widened synthetic-era band of unverified origin: H [1.65,2.45], C [1.55,2.78] -> published H [2.522,2.86], C [0.789,0.95]). Target-only; measured 2.508/1.037 MWh bit-identical. case_960_heating RE-ENTERS its true +/-15% band [2.287,3.095]: known_fail -> pass (gap 0). case_960_cooling gap 37.09 -> 4.26 % of mid (checker convention: distance beyond the band edge, % of mid; still known_fail, the 900-family cooling-chain gap). Nothing tuned.",
  "_doc_round33e": "Round 33 (2026-10-15, PR #4426): Case 610 reference row corrected to the 140-2023 Annex B8 transcription (prior row was the 140-2017-era bootstrap of unverified origin: H [4.36,5.79], C [3.92,6.14] -> published H [4.066,4.592], C [4.117,4.382]). Target-only; measured H 7.307 / C 2.456 MWh bit-identical. Both remain known_fail (H gap 28.99 -> 53.79, C gap 36.17 -> 27.2 % of mid, checker beyond-band-edge convention); the 600-series shading-family engine gap widens on heating under the true target and narrows on cooling. Nothing tuned; band edges not moved to fit the engine.",
  "_doc_round34": "2026-10-15 (loop round 34, relabel-only): the Case 970 entries' published_range_mwh/band_mwh fields are the INTERNAL TARGET BAND OF UNVERIFIED ORIGIN recorded at issue #1446 (round-20 Finding 1, \u00a7LIMIT-23 / docs/investigations/limit-23b-case-970-provenance-and-envelope.md) \u2014 no Case 970 exists in ASHRAE 140-2017(a) or the 140-2023 Annex B8 \u00a7B8.1 transcription. The field name is kept for checker compatibility; values and gaps are unchanged (H 2.004 vs [10.54,14.26] gap 68.84, C 0.869 vs [7.391,9.999] gap 75.01, both known_fail). Code and doc labels aligned to 'internal target of unverified origin' in the same PR; nothing was tuned.",
  "_doc_round39": "Round 39 (2026-10-15): re-recorded from the corrected engine after the ASHRAE 140 Table 5-42 infiltration altitude adjustment (fixed-sea-level-rho programs input 0.414 ach, not 0.5; commit 1878300e). All 17 annual + 4 free-float cases re-measured; 22 metrics move toward their bands, 5 move away (800C, 810H/C, 920H, 930H) - recorded, not tuned.",
  "_doc_round41": "Canonical-weather binding (loop round 41, 2026-10-15): the strict gate now runs the ASHRAE 140-2023 normative weather (DRYCOLD.TMY725650TY.CSV, TMY3 station 725650) converted to EPW with the informative modified Martin-Berdahl Tsky series as EPW field 12 (HIR = sigma*Tsky^4), per the round-40 spec in docs/investigations/sky-longwave-input-provenance-and-canonical-weather.md. All 42 measured metrics re-recorded from the corrected configuration; every strict-gate number moved as expected. Old -> new values/gaps in the PR body; statuses re-derived from the published bands (out-of-band = known_fail, no tuning). Golden-NREL 724666 route kept opt-in via FLUXION_ASHRAE140_WEATHER=golden.",
  "_doc_round71": "D5 default flip (loop round 71, 2026-10-19, #3983 \u00a757, Alex-directed): the per-surface 5R1C mass split + interior film/surface network + t_s-first surface advance + degenerate-zone Option A fallback promoted from the round-66..70 harness arms to engine defaults. All 42 measured metrics re-recorded from the corrected engine on branch loop71/d5-default-flip (stack verified flag-off bit-identical to the round-41 canonical-weather baseline before the flip; t_s battery reproduced \u00a756 exactly; degen+t_s battery differed only on Case 195). Disclosed regressions adopted, not tuned: 650 C leaves band low (night-vent class), 195 C/H and 630 C status changes recorded; 600 H 1.7 pp from band, 640 H/800 H/600FF Tmin enter band. Published bands untouched. Source: strict gate battery on the flip commit, canonical DRYCOLD route.",
  "_doc_round73": "2026-10-19 (loop round 73, R71 air-driver default flip #1522): the sub-hour air-node num/den driver ramp (env-gated FLX_R71_AIR_CAP harness in round 72, PR #4505) is now the engine default; metrics re-recorded from the corrected engine on loop73/air-cap-default-flip. 600 H 1.72->0.45 pp (4.959->4.905 MWh); narrows 630 C 2.62->1.63, 195 C 27.76->26.84, 650FF Tmin 7.30->6.09; worsens as disclosed 650 C 5.19->7.99 (LIMIT-28 night-vent coupling class), 600FF/650FF Tmax <=0.42 pp; all other movement follows the promoted physics. Nothing tuned; statuses re-derived honestly (no status changes).",
  "_doc_round78": "2026-10-20 (loop round 78): full re-record for the coupled single-N default flip (`FLX_R77_COUPLED_N` promoted to the engine default at fixed N=12, Alex-directed 2026-10-20 17:12 ET, #3983 \u00a763/\u00a764). Every value re-recorded from the corrected engine on the flipped default build (bit-identical to the \u00a763 N=12 env-gated measurement, sorted strict lines equal); checker statuses re-derived honestly \u2014 rows entering the band moved to pass (650FF Tmin -17.40, 195 H 3.933), rows leaving the band became honest known-fail rows (650FF Tmax 41.74 / 650 C further below band, structural under any N per \u00a763; 600FF Tmin -3.78 overshoots above; 630 C leaves the band low; conditioned heating side moves away from band broadly). Bands and the regression tolerance untouched. Post-record tally: 10 pass / 32 known-fail.",
  "_doc_round85": "2026-10-21 (loop round 85): full re-record for the per-class coupled sub-step mass advance default flip (`FLX_R84_PERCLASS` promoted to the engine default, Alex-directed 2026-10-21 21:18 ET, #3983 \u00a765). Every value re-recorded from the corrected engine on the flipped default build; measured lines are identical to the round-84 \u00a764 env-gated flag-on measurement on e4278703, and the R85 tensor-presence guard (hand-rolled models keep the lumped sub-step advance) is output-neutral on spec models \u2014 sorted strict lines equal across the guard. Checker statuses re-derived honestly; no band crossings this round (same pass/known-fail partition as round 78); checker reports three gap improvements (ff_600ff_min 68.10->66.84 pp, case_650_cooling 59.03->58.15 pp, case_195_cooling 124.23->123.62 pp). Bands and the regression tolerance untouched. Nothing tuned. Bookkeeping repair carried in the same re-record: the ff_* rows carried a stale value_mwh key left behind by the round-73 recording script (value_c is the live key for temperature rows); the stale key is removed so future recording scripts cannot write into it. Re-recorded 2026-10-22 (loop round 87, vent-air-only flip, Alex-approved 2026-10-22 06:41 ET \"I approve the vent arm\"): the mass-side night-vent coupling on the 5R1C sub-step path (h_vent_i folded into h3, and the legacy hourly h_vent_mass_zone site) is now 0 by default (FLX_R86_VENT_AIR_ONLY falsy-token restore; double-count removal per #821's own note; ISO 13790 section C.4 Eq. C.10; 9R4C parity since LIMIT-17). Old -> new: case_650_cooling 1.226 -> 2.27 MWh (gap 58.15 -> 35.29 pp, improvement); ff_650ff_max 41.89 -> 46.11 C (gap 34.5 -> 27.9 pp, improvement); ff_650ff_min -17.41 -> -16.2 C LEAVES its band [-17.8, -16.7] upward (was pass at gap 0.0, now known_fail at 6.09 pp) - the honest cost of removing the artificial mass chilling (round-86 audit: the mass-side term stripped 3.1x the ISO air-side exchange and drove the mass below freezing overnight). Every other row byte-identical (output-diff 39/42 rows +0.0000 percent, incl. Cases 950/950FF: 9R4C auto-promote, inert control). Nothing tuned. See docs/investigations/limit-43-case-650ff-tmin-air-only-vent.md.",
  "_doc_round89": "2026-10-22 (loop round 89): full re-record for the surface-pool mass share default flip (`FLX_R88_PHIST_MASS_SHARE` promoted to the engine default, Alex-directed 2026-10-22 14:57 ET: correct spec-shaped physics goes to default on its own merits; band outcomes are a downstream check, not the optimization target). Every value re-recorded from the flipped default build; measured lines are verbatim-identical (sorted) to the round-88 env-gated flag-on measurement - the flip executes exactly the verified arm. Flag-off route (falsy \"0\" token) re-verified bit-identical to the pre-flip record: strict checker 9 pass / 33 known-fail / 0 regression, output-diff 42/42 at +0.0000 percent. Checker statuses re-derived honestly on the default: case_600_heating 5.271 -> 4.467 MWh and case_640_heating ENTER their bands (known_fail -> pass); conditioned 610/620/630 heating+cooling and 600/640 cooling gaps NARROW; case_650_cooling 35.29 -> 36.01 pp, case_800_cooling 663.58 -> 712.58 pp and ff_600ff_min 66.84 -> 78.40 pp WORSEN (free-float cohort drifts away from band on the current lag-filter + mass-coverage operator - recorded, not tuned; remaining candidates are the mass-node time coverage (dt_m, round-89 item 2a) and the lag-filter form). 17 of 42 output-diff metrics moved; output_diff_baseline.csv re-recorded in the same PR with dated provenance. Bands and the regression tolerance untouched. Nothing tuned. Post-record tally: 11 pass / 31 known-fail.",
  "_doc_round89b": "2026-10-22 (loop round 89b, item 2a): full re-record for the mass-node time-coverage fix promoted to the engine default (FLX_R89_MASS_DT_ALIGN; see the flip commit). The default mass advance now runs mass_sub composed CN applications at dt_m = dt_sub/mass_sub - full 3600 s/hour coverage at the established 25 s step accuracy; the composed affine pair is recorded so the checker mirror stays exact by construction. Premise was code-verified (one CN application per sub-step => 300 s of mass physics per hour, 1/12 of real time); the A/B/C decomposition (coarse single-step vs inner-loop coverage) showed the movement is coverage physics, not step-size numerics (contract 14). Honest outcome: both free-float Tmin rows ENTER their published bands for the first time (600FF -12.85 in [-13.80, -9.90]; 650FF -17.62 in [-17.80, -16.70]); FF Tmax gaps roughly halve; conditioned cooling converges strongly (600 C gap 31.10 -> 3.92, 640 C 28.86 -> 0.54, 650 C 36.01 -> 1.23; 620 C and 630 C enter); conditioned heating rows regress (600 H leaves, 610/620/630/640 H worsen, 800 C ~1128 -> ~1130) and are recorded, not tuned. High-mass rows byte-identical (9R4C inert). The falsy \"0\" token restores the legacy 1/12-coverage route, verified bit-identical to the round-89a record this round (strict checker 11/31/0, output-diff 42/42 green). Post-record tally: 12 pass / 30 known-fail.",
  "_doc_round90": "Loop round 90 flip: the R77 solar-lag filter is removed from the default route (FLX_R90_NO_LAG_FILTER default-on; falsy token restores the pre-round-90 filtered route). Premise: ISO 13790 C.3's surface node is algebraic - the reference formulation has no smoothing element on the air share of phi_st; with the air node dynamic (#1585) and the mass at full time coverage (round 89b) the filter added a delay the reference does not contain. Measured on 6d4c5263: 600FF Tmax 53.40->53.84 C (gap 18.35->17.68 pp), 650FF Tmax 52.79->53.09 C (17.45->16.98 pp), FF Tmin unchanged in-band, high-mass family byte-identical, 13/42 output-diff metrics moved (all low-mass family, <=1.36%). 800 cooling worsened 1130.07->1137.48 pp (GaugeSolver structural row, documented in KNOWN_ISSUES) - re-recorded here per the standing fidelity-first direction, never tuned away.",
  "_doc_round91a": "Loop round 91 flip 1: the ASHRAE 140 Table 5-138 window-loss solar sink goes default (FLX_R91_RETRANS; falsy token restores the x1.0 route). Premise (primary source, licensed 140-2017 text in docs/): 5.2.1.12.1 defines the interior distribution 'accounting for solar lost (transmitted solar radiation reflected by interior opaque surfaces and retransmitted back out the windows)'; Table 5-138's row carries 'Solar Lost through Windows 0.035'. The engine transmitted 100% (over-absorption disclosed rounds 81/83); the arm was left gated solely on band direction. Under the 2026-10-22 criteria (known+verifiable+tested; bands recorded not weighted) the spec sink goes default. Measured on a0446c26: 600/C 4.728->4.490 MWh, 610-650/C -3.8..-5.3%, 600/H 5.959->6.054 (+1.6%), 600FF Tmax 53.84->53.05 C, 650FF Tmax 53.09->52.25 C, FF minima stay in-band, no strict row changes state, high-mass byte-identical, 17/42 output-diff metrics moved (all low-mass family). Re-recorded honestly, never tuned.",
  "_doc_round91b": "Loop round 91 flip 2: the incumbent density-driven solar split (to_air=0.30*(1-w_solar), beam_to_mass=0.30) is retired from the engine default (FLX_R91_SOL2ST; falsy token restores the incumbent split). Premise (primary sources, the licensed 140-2017 text in docs/; ISO 13790 Annex C): 5.2.1.12.1 + Table 5-138 distribute transmitted solar among interior surfaces only - nothing directly to zone air - and ISO 13790 C.1-C.3 route solar to the surface/mass pair by conductance share, with no fixed beam route; the incumbent's cited basis ('ASHRAE 140 Table B-12 F_m', attributed to #2359) does not exist in 140-2017, and #3961's refutation of retiring it was explicitly band-based, superseded by the standing 2026-10-22 criteria. Measured on 9e61b840: 600/H 6.054->6.915 MWh (+14.2%), 600/C 4.490->2.444 (-45.6%); 610-650/C -33.8..-49.1%; 610-630/H +8.9..+13.4%; 640/H 3.636->4.401 (+21.0%); 600FF Tmin -12.90->-13.07 and 650FF Tmin -17.65->-17.77 (both stay in band); FF Tmax 53.05->44.83 / 52.25->44.32; high-mass family (810/900/920/950/960/970/195) byte-identical; 620/C and 630/C honestly leave their bands (0.00 -> 26.66/20.12 pp) and 800/C improves 1074.44->532.45 pp - recorded, not tuned. Case 800 H/C and Case 640 cooling print Case 600's values by construction (the strict ideal-loads harness does not distinguish 800's HVAC from 600's, and 640 is heating-setback-only on the cooling leg) - same class as the 810==900 heating equality, see docs/investigations/limit-44-strict-equality-by-construction.md. Re-recorded honestly, never tuned.",
  "_doc_round91c": "Loop round 91 flip 3: the ASHRAE 140-2017 Table 5-138 constant interior-distribution fractions (floor 0.642, ceiling/roof 0.1678, walls E+W+N+S 0.1566, renormalized over the 0.9664 surface-row sum; the 0.035 window-loss row is the flip-1 retransmission sink already applied upstream) are promoted to the engine default at the step_5r1c class solar term (FLX_R91_T5138; falsy token restores the ISO 13790 C.3 conductance-share partition). Premise (primary source, licensed 140-2017 text in docs/): 5.2.1.12.2 sanctions exactly these constant fractions for programs that do not compute the interior distribution internally; internal-gain mass share (phi_m*w) untouched. The round-83 structural-inertness verdict was an artifact of the hourly per-class advance then being discarded by the coupled sub-step - the class drive binds the committed mass state since the round-84/85 per-class coupled sub-step default (#4531/#4533). Measured on 60491819 (flag-off FLX_R91_T5138=0 bit-identical to the round-91b record: strict checker 0 REGRESSION, output-diff 42/42 at +0.0000%): 600/H 6.915->4.692 MWh (47.76->0.00 pp, re-enters band), 600/C 2.444->5.962 (42.83->0.00, re-enters), 800/H 6.915->4.692 (19.15->0.00, re-enters; LIMIT-44 checksum), 640/H 4.401->2.699 (58.09->0.00, re-enters), 640/C 2.444->5.962 (41.08->0.00, re-enters), 650/C 1.870->4.368 (44.05->0.00, re-enters); 610-630 rows improve to 11.04/3.22/30.50/7.67/35.87/14.38 pp (all still known_fail); 800/C equality-checksum gap 532.45->1464.37 pp - the by-construction 800==600 equality HOLDS (5.962 prints exactly; LIMIT-44), the gap move is mechanical against 800 own published band, recorded not tuned; ff_600ff_max 44.83->55.06 C (31.45->15.81 pp) and ff_650ff_max 44.32->54.04 (30.70->15.50 pp) stay known_fail; ff_650ff_min -17.77->-17.16 moves 0.43 K away from the edge flip 2 left it 0.03 K from; 9R4C family and the inert families (810/920/930/940/195/960/970) byte-identical. Re-recorded honestly, never tuned.",
  "_doc_round122": "Round 122 (2026-11-09, branch physics/r122-950ff-strict-rerecord, base 368a1847): strict-gate ff_950ff_min/max rows re-recorded to the CURRENT engine reading - the pair the engine has printed since round-100's edba335a (ASHRAE 140-2017 section 5.2.1.10.1 night-vent h_tr_is multiplier removal): Tmin -15.96 / Tmax 39.01 (printed verbatim by free_float_strict_gate on DRYCOLD at base 368a1847, byte-matching the round-100 output-diff record 950FF,Tmin,-15.960000 / 950FF,Tmax,39.010000 at bccb3ebb). Provenance: r100's re-record updated the output-diff CSV and case_950_cooling but missed these two rows (git history: 8633dd15 r94 still -15.67/38.78; edba335a onward the engine prints -15.96/39.01); the gate stayed green only inside the 5 pp regression tolerance (recorded gaps 21.00/5.96 vs measured 23.24/6.58 %-of-mid). Alex approved the re-record 2026-11-08 21:54 ET (\"Yes, proceed\" answering round 121's recorded offer). Bands [-13.4,-12.5]/[36.1,37.1], regression_tolerance_pp 5.0, statuses known_fail: ALL untouched - nothing tuned, no engine change (data/docs-only PR). Checker on the branch: 13 PASS / 29 KNOWN-FAIL / 0 REGRESSION, counts unchanged from base."
}
