{
  "_case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
  "_doc": "Recorded ASHRAE 140-2023 Section 11 (QASv2 quasi-analytical targets) engine-run results for fluxion's own air-side model (Issue #4274). GENERATED by the §11 engine-run harness (tests/validation/hvac_equipment_rated_performance/section11_engine_run.rs) — re-record with FLUXION_SECTION11_WRITE_RESULTS; never hand-edit.",
  "_method": "Each case × system is dispatched through the engine's PressureDrivenAirLoop public API (specified-flow fan states, OutdoorAirMixer, SplitAirLoopNetwork commanded branch dampers, VavFlowController, the inverse/humidity ZoneAirNode) plus the engine coil components (CoolingCoil, HeatingCoilComponent), in the QAS configuration. No system-level glue is harness code; the binding conventions (curve shut-off head, branch damper resistance, unit humidity-node volume, dry-air mixing fractions, the engine's own cp/density/h_fg conventions) are documented in the harness module docs. The QAS targets are point values, not bands: no band is fitted to the engine output.",
  "_row_counts": {
    "known_fail": 17,
    "pass": 217
  },
  "_status_legend": {
    "known_fail": "the engine value is outside the comparison tolerance — recorded with the real engine value, target and gap",
    "not_runnable": "the quantity cannot be produced by fluxion's air-side API; the row quotes the API gap",
    "pass": "the engine value is inside the declared comparison tolerance"
  },
  "_targets": "data/reference/ashrae140/section11_qas_targets.json (QASv2.xlsm, merged quasi-analytical solution, ASHRAE RP-865; economizer off, zero return-duct heat gain)",
  "_tolerances": {
    "load_Btu_per_h": "max(0.05 of |target|, 20 Btu/h)",
    "supply_mass_flow_lbm_per_min": "0.02 of |target|",
    "temp_degF": 1.0
  },
  "cases": [
    {
      "case": 1,
      "oadb_F": -20.2,
      "oadp_F": -20.2,
      "oadp_derived": false,
      "systems": [
        {
          "rows": [
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 28794.106249,
              "gap": 65.495462,
              "gap_pct_of_target": 0.22798,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "heating_coil",
              "reason": null,
              "status": "pass",
              "target": 28728.610787,
              "tolerance": 1436.430539,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_total",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 39.202396,
              "gap": -0.003709,
              "gap_pct_of_target": -0.009461,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 39.206105,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 85.900376,
              "gap": 0.040487,
              "gap_pct_of_target": 0.047155,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode)",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 85.859889,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 43.667418,
              "gap": 0.065105,
              "gap_pct_of_target": 0.149315,
              "method": "SpecifiedFlowLoop::solve — the PressureDrivenAirLoop specified-flow mass flow at the coil-leaving state density",
              "quantity": "supply_mass_flow",
              "reason": null,
              "status": "pass",
              "target": 43.602313,
              "tolerance": 0.872046,
              "unit": "lbm/min"
            }
          ],
          "system": "FC"
        },
        {
          "rows": [
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 28572.880903,
              "gap": 47.652042,
              "gap_pct_of_target": 0.167052,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "heating_coil",
              "reason": null,
              "status": "pass",
              "target": 28525.228862,
              "tolerance": 1426.261443,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_total",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 39.552777,
              "gap": 0.02411,
              "gap_pct_of_target": 0.060993,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 39.528667,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 70.532038,
              "gap": 0.042273,
              "gap_pct_of_target": 0.05997,
              "method": "SpecifiedFlowLoop shaft-power return-fan rise over the engine's zone stream",
              "quantity": "return_air_temp",
              "reason": null,
              "status": "pass",
              "target": 70.489765,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 85.900376,
              "gap": 0.040487,
              "gap_pct_of_target": 0.047155,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode)",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 85.859889,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 43.667418,
              "gap": 0.065105,
              "gap_pct_of_target": 0.149315,
              "method": "SpecifiedFlowLoop::solve — the PressureDrivenAirLoop specified-flow mass flow at the coil-leaving state density",
              "quantity": "supply_mass_flow",
              "reason": null,
              "status": "pass",
              "target": 43.602313,
              "tolerance": 0.872046,
              "unit": "lbm/min"
            }
          ],
          "system": "SZ"
        },
        {
          "rows": [
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 10080.911979,
              "gap": 25.288792,
              "gap_pct_of_target": 0.251489,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "preheat_coil",
              "reason": null,
              "status": "pass",
              "target": 10055.623187,
              "tolerance": 502.781159,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 26380.860498,
              "gap": 63.480977,
              "gap_pct_of_target": 0.241213,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "zone1_reheat",
              "reason": null,
              "status": "pass",
              "target": 26317.37952,
              "tolerance": 1315.868976,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 28685.762291,
              "gap": 61.688095,
              "gap_pct_of_target": 0.215511,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "zone2_reheat",
              "reason": null,
              "status": "pass",
              "target": 28624.074196,
              "tolerance": 1431.20371,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 55066.622789,
              "gap": 125.169073,
              "gap_pct_of_target": 0.227823,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "total_reheat",
              "reason": null,
              "status": "pass",
              "target": 54941.453716,
              "tolerance": 2747.072686,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 65147.534767,
              "gap": 150.457865,
              "gap_pct_of_target": 0.231484,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "total_heat",
              "reason": null,
              "status": "pass",
              "target": 64997.076903,
              "tolerance": 3249.853845,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_total",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 38.170175,
              "gap": -0.00674,
              "gap_pct_of_target": -0.017654,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 38.176915,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 46.013465,
              "gap": 0.002585,
              "gap_pct_of_target": 0.005618,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode)",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 46.01088,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 84.73841,
              "gap": 0.036833,
              "gap_pct_of_target": 0.043486,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 1 branch flow",
              "quantity": "zone1_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 84.701576,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 82.106338,
              "gap": 0.025257,
              "gap_pct_of_target": 0.030771,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 2 branch flow",
              "quantity": "zone2_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 82.081081,
              "tolerance": 1.0,
              "unit": "degF"
            }
          ],
          "system": "CAV"
        },
        {
          "rows": [
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 34208.334569,
              "gap": -799.21094,
              "gap_pct_of_target": -2.282968,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "preheat_coil",
              "reason": null,
              "status": "pass",
              "target": 35007.545509,
              "tolerance": 1750.377275,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 15944.565158,
              "gap": 592.041301,
              "gap_pct_of_target": 3.856313,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "zone1_reheat",
              "reason": null,
              "status": "pass",
              "target": 15352.523857,
              "tolerance": 767.626193,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 17242.558639,
              "gap": 600.71603,
              "gap_pct_of_target": 3.609673,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "zone2_reheat",
              "reason": null,
              "status": "pass",
              "target": 16641.842608,
              "tolerance": 832.09213,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 33187.123797,
              "gap": 1192.757331,
              "gap_pct_of_target": 3.728023,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "total_reheat",
              "reason": null,
              "status": "pass",
              "target": 31994.366465,
              "tolerance": 1599.718323,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 67395.458365,
              "gap": 393.546391,
              "gap_pct_of_target": 0.587366,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "total_heat",
              "reason": null,
              "status": "pass",
              "target": 67001.911974,
              "tolerance": 3350.095599,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_total",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": -15.355323,
              "gap": 4.844677,
              "gap_pct_of_target": 23.98355,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "known_fail",
              "target": -20.2,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 46.012666,
              "gap": 0.878367,
              "gap_pct_of_target": 1.946118,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode)",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 45.134299,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 116.341972,
              "gap": -0.114058,
              "gap_pct_of_target": -0.09794,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 1 branch flow",
              "quantity": "zone1_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 116.45603,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 96.715719,
              "gap": -0.154626,
              "gap_pct_of_target": -0.159622,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 2 branch flow",
              "quantity": "zone2_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 96.870345,
              "tolerance": 1.0,
              "unit": "degF"
            }
          ],
          "system": "VAV"
        }
      ]
    },
    {
      "case": 2,
      "oadb_F": 30.02,
      "oadp_F": -35.620827,
      "oadp_derived": true,
      "systems": [
        {
          "rows": [
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 10133.05047,
              "gap": 16.398886,
              "gap_pct_of_target": 0.162098,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "heating_coil",
              "reason": null,
              "status": "pass",
              "target": 10116.651585,
              "tolerance": 505.832579,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_total",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 57.337299,
              "gap": 0.000279,
              "gap_pct_of_target": 0.000487,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 57.33702,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 74.111156,
              "gap": 0.007433,
              "gap_pct_of_target": 0.01003,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode)",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 74.103723,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 44.634752,
              "gap": 0.062295,
              "gap_pct_of_target": 0.139761,
              "method": "SpecifiedFlowLoop::solve — the PressureDrivenAirLoop specified-flow mass flow at the coil-leaving state density",
              "quantity": "supply_mass_flow",
              "reason": null,
              "status": "pass",
              "target": 44.572457,
              "tolerance": 0.891449,
              "unit": "lbm/min"
            }
          ],
          "system": "FC"
        },
        {
          "rows": [
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 9903.792578,
              "gap": 13.537221,
              "gap_pct_of_target": 0.136874,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "heating_coil",
              "reason": null,
              "status": "pass",
              "target": 9890.255357,
              "tolerance": 494.512768,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_total",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 57.692603,
              "gap": 0.004247,
              "gap_pct_of_target": 0.007362,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 57.688356,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 71.533008,
              "gap": 0.005947,
              "gap_pct_of_target": 0.008314,
              "method": "SpecifiedFlowLoop shaft-power return-fan rise over the engine's zone stream",
              "quantity": "return_air_temp",
              "reason": null,
              "status": "pass",
              "target": 71.527061,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 74.111156,
              "gap": 0.007433,
              "gap_pct_of_target": 0.01003,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode)",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 74.103723,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 44.634752,
              "gap": 0.062295,
              "gap_pct_of_target": 0.139761,
              "method": "SpecifiedFlowLoop::solve — the PressureDrivenAirLoop specified-flow mass flow at the coil-leaving state density",
              "quantity": "supply_mass_flow",
              "reason": null,
              "status": "pass",
              "target": 44.572457,
              "tolerance": 0.891449,
              "unit": "lbm/min"
            }
          ],
          "system": "SZ"
        },
        {
          "rows": [
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "preheat_coil",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 12714.326198,
              "gap": 21.645067,
              "gap_pct_of_target": 0.170532,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "zone1_reheat",
              "reason": null,
              "status": "pass",
              "target": 12692.681131,
              "tolerance": 634.634057,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 13049.197571,
              "gap": 15.053587,
              "gap_pct_of_target": 0.115493,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "zone2_reheat",
              "reason": null,
              "status": "pass",
              "target": 13034.143984,
              "tolerance": 651.707199,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 25763.523769,
              "gap": 36.698654,
              "gap_pct_of_target": 0.142647,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "total_reheat",
              "reason": null,
              "status": "pass",
              "target": 25726.825114,
              "tolerance": 1286.341256,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 25763.523769,
              "gap": 36.698654,
              "gap_pct_of_target": 0.142647,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "total_heat",
              "reason": null,
              "status": "pass",
              "target": 25726.825114,
              "tolerance": 1286.341256,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 4179.461529,
              "gap": 20.929244,
              "gap_pct_of_target": 0.503284,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "pass",
              "target": 4158.532285,
              "tolerance": 207.926614,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 4179.461529,
              "gap": 20.929244,
              "gap_pct_of_target": 0.503284,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_total",
              "reason": null,
              "status": "pass",
              "target": 4158.532285,
              "tolerance": 207.926614,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 56.851227,
              "gap": 0.008139,
              "gap_pct_of_target": 0.014318,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 56.843089,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 55.0,
              "gap": 0.0,
              "gap_pct_of_target": 0.0,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 55.0,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 73.999722,
              "gap": 0.007021,
              "gap_pct_of_target": 0.009489,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 1 branch flow | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "zone1_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 73.992701,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 71.714405,
              "gap": -0.003009,
              "gap_pct_of_target": -0.004196,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 2 branch flow | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "zone2_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 71.717414,
              "tolerance": 1.0,
              "unit": "degF"
            }
          ],
          "system": "CAV"
        },
        {
          "rows": [
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 7170.167681,
              "gap": -857.516633,
              "gap_pct_of_target": -10.681992,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "preheat_coil",
              "reason": null,
              "status": "known_fail",
              "target": 8027.684314,
              "tolerance": 401.384216,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 7765.092221,
              "gap": 207.929336,
              "gap_pct_of_target": 2.751421,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "zone1_reheat",
              "reason": null,
              "status": "pass",
              "target": 7557.162885,
              "tolerance": 377.858144,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 8125.764838,
              "gap": 179.297194,
              "gap_pct_of_target": 2.256313,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "zone2_reheat",
              "reason": null,
              "status": "pass",
              "target": 7946.467644,
              "tolerance": 397.323382,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 15890.857059,
              "gap": 387.226529,
              "gap_pct_of_target": 2.497651,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "total_reheat",
              "reason": null,
              "status": "pass",
              "target": 15503.630529,
              "tolerance": 775.181526,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 23061.024739,
              "gap": -470.290104,
              "gap_pct_of_target": -1.998571,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "total_heat",
              "reason": null,
              "status": "pass",
              "target": 23531.314843,
              "tolerance": 1176.565742,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_total",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 32.347486,
              "gap": 2.327486,
              "gap_pct_of_target": 7.753119,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "known_fail",
              "target": 30.02,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 46.012593,
              "gap": 0.878795,
              "gap_pct_of_target": 1.947088,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode)",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 45.133798,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 80.268394,
              "gap": -0.040745,
              "gap_pct_of_target": -0.050735,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 1 branch flow",
              "quantity": "zone1_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 80.309139,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "case_2_caveat": "the workbook's Test Case Inputs table publishes no dew point for case 2, only a wet bulb of 19.756 degF; the dew point here is derived via the sub-freezing adiabatic saturation relation, so case 2 is provisional until confirmed against the workbook",
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 69.910535,
              "gap": 0.025307,
              "gap_pct_of_target": 0.036212,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 2 branch flow",
              "quantity": "zone2_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 69.885229,
              "tolerance": 1.0,
              "unit": "degF"
            }
          ],
          "system": "VAV"
        }
      ]
    },
    {
      "case": 3,
      "oadb_F": 59.9,
      "oadp_F": 26.6,
      "oadp_derived": false,
      "systems": [
        {
          "rows": [
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "heating_coil",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 2712.352213,
              "gap": 38.996713,
              "gap_pct_of_target": 1.458718,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "pass",
              "target": 2673.3555,
              "tolerance": 133.667775,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 2712.352212,
              "gap": 38.996713,
              "gap_pct_of_target": 1.458718,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_total",
              "reason": null,
              "status": "pass",
              "target": 2673.3555,
              "tolerance": 133.667775,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 69.393996,
              "gap": 0.00069,
              "gap_pct_of_target": 0.000994,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 69.393306,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 66.322328,
              "gap": -0.036133,
              "gap_pct_of_target": -0.054451,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 66.358461,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 45.217374,
              "gap": 0.195126,
              "gap_pct_of_target": 0.433399,
              "method": "SpecifiedFlowLoop::solve — the PressureDrivenAirLoop specified-flow mass flow at the coil-leaving state density | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "supply_mass_flow",
              "reason": null,
              "status": "pass",
              "target": 45.022248,
              "tolerance": 0.900445,
              "unit": "lbm/min"
            }
          ],
          "system": "FC"
        },
        {
          "rows": [
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "heating_coil",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 2949.935975,
              "gap": 28.683349,
              "gap_pct_of_target": 0.981885,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "pass",
              "target": 2921.252626,
              "tolerance": 146.062631,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 2949.935974,
              "gap": 28.683349,
              "gap_pct_of_target": 0.981885,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_total",
              "reason": null,
              "status": "pass",
              "target": 2921.252626,
              "tolerance": 146.062631,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 69.755542,
              "gap": -0.016627,
              "gap_pct_of_target": -0.023831,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 69.77217,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 74.53695,
              "gap": -0.025759,
              "gap_pct_of_target": -0.034547,
              "method": "SpecifiedFlowLoop shaft-power return-fan rise over the engine's zone stream | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "return_air_temp",
              "reason": null,
              "status": "pass",
              "target": 74.562709,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 66.322328,
              "gap": -0.036133,
              "gap_pct_of_target": -0.054451,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 66.358461,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 45.217374,
              "gap": 0.195126,
              "gap_pct_of_target": 0.433399,
              "method": "SpecifiedFlowLoop::solve — the PressureDrivenAirLoop specified-flow mass flow at the coil-leaving state density | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "supply_mass_flow",
              "reason": null,
              "status": "pass",
              "target": 45.022248,
              "tolerance": 0.900445,
              "unit": "lbm/min"
            }
          ],
          "system": "SZ"
        },
        {
          "rows": [
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "preheat_coil",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 7714.58837,
              "gap": 8.453637,
              "gap_pct_of_target": 0.1097,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "zone1_reheat",
              "reason": null,
              "status": "pass",
              "target": 7706.134734,
              "tolerance": 385.306737,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 8381.232749,
              "gap": -2.993618,
              "gap_pct_of_target": -0.035705,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "zone2_reheat",
              "reason": null,
              "status": "pass",
              "target": 8384.226367,
              "tolerance": 419.211318,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 16095.821119,
              "gap": 5.460018,
              "gap_pct_of_target": 0.033933,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "total_reheat",
              "reason": null,
              "status": "pass",
              "target": 16090.361101,
              "tolerance": 804.518055,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 16095.821119,
              "gap": 5.460018,
              "gap_pct_of_target": 0.033933,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "total_heat",
              "reason": null,
              "status": "pass",
              "target": 16090.361101,
              "tolerance": 804.518055,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 23085.024307,
              "gap": 102.763786,
              "gap_pct_of_target": 0.447144,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "pass",
              "target": 22982.260521,
              "tolerance": 1149.113026,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 23085.024306,
              "gap": 102.763785,
              "gap_pct_of_target": 0.447144,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_total",
              "reason": null,
              "status": "pass",
              "target": 22982.260521,
              "tolerance": 1149.113026,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 69.832744,
              "gap": -0.000433,
              "gap_pct_of_target": -0.000621,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 69.833177,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 55.0,
              "gap": 0.0,
              "gap_pct_of_target": 0.0,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 55.0,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 66.48784,
              "gap": -0.035456,
              "gap_pct_of_target": -0.053299,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 1 branch flow | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "zone1_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 66.523297,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 65.69761,
              "gap": -0.048626,
              "gap_pct_of_target": -0.07396,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 2 branch flow | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "zone2_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 65.746235,
              "tolerance": 1.0,
              "unit": "degF"
            }
          ],
          "system": "CAV"
        },
        {
          "rows": [
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "preheat_coil",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "zone1_reheat",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "zone2_reheat",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "total_reheat",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "total_heat",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 6055.97312,
              "gap": 1081.004298,
              "gap_pct_of_target": 21.728866,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "known_fail",
              "target": 4974.968822,
              "tolerance": 248.748441,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 6055.97312,
              "gap": 1081.004298,
              "gap_pct_of_target": 21.728866,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_total",
              "reason": null,
              "status": "known_fail",
              "target": 4974.968822,
              "tolerance": 248.748441,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 63.04142,
              "gap": 0.521937,
              "gap_pct_of_target": 0.834839,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 62.519483,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 55.0,
              "gap": 0.0,
              "gap_pct_of_target": 0.0,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 55.0,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 55.0,
              "gap": 0.0,
              "gap_pct_of_target": 0.0,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 1 branch flow | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "zone1_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 55.0,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 55.0,
              "gap": 0.0,
              "gap_pct_of_target": 0.0,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 2 branch flow | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "zone2_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 55.0,
              "tolerance": 1.0,
              "unit": "degF"
            }
          ],
          "system": "VAV"
        }
      ]
    },
    {
      "case": 4,
      "oadb_F": 80.42,
      "oadp_F": 71.78,
      "oadp_derived": false,
      "systems": [
        {
          "rows": [
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "heating_coil",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 12142.284688,
              "gap": 211.671067,
              "gap_pct_of_target": 1.774184,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "pass",
              "target": 11930.613621,
              "tolerance": 596.530681,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 7369.045445,
              "gap": 359.453165,
              "gap_pct_of_target": 5.128018,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "known_fail",
              "target": 7009.59228,
              "tolerance": 350.479614,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 19511.330133,
              "gap": 571.124232,
              "gap_pct_of_target": 3.015407,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_total",
              "reason": null,
              "status": "pass",
              "target": 18940.205901,
              "tolerance": 947.010295,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 76.761632,
              "gap": -0.000477,
              "gap_pct_of_target": -0.000622,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 76.76211,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 59.779686,
              "gap": -0.146225,
              "gap_pct_of_target": -0.244009,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode)",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 59.925911,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 45.618531,
              "gap": 0.49152,
              "gap_pct_of_target": 1.089192,
              "method": "SpecifiedFlowLoop::solve — the PressureDrivenAirLoop specified-flow mass flow at the coil-leaving state density",
              "quantity": "supply_mass_flow",
              "reason": null,
              "status": "pass",
              "target": 45.127011,
              "tolerance": 0.90254,
              "unit": "lbm/min"
            }
          ],
          "system": "FC"
        },
        {
          "rows": [
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "heating_coil",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 12387.741344,
              "gap": 193.122901,
              "gap_pct_of_target": 1.583673,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "pass",
              "target": 12194.618443,
              "tolerance": 609.730922,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 7369.045445,
              "gap": 359.453165,
              "gap_pct_of_target": 5.128018,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "known_fail",
              "target": 7009.59228,
              "tolerance": 350.479614,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 19756.786789,
              "gap": 552.576065,
              "gap_pct_of_target": 2.877369,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_total",
              "reason": null,
              "status": "pass",
              "target": 19204.210724,
              "tolerance": 960.210536,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 77.12608,
              "gap": -0.032234,
              "gap_pct_of_target": -0.041777,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 77.158314,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 75.539942,
              "gap": -0.047125,
              "gap_pct_of_target": -0.062346,
              "method": "SpecifiedFlowLoop shaft-power return-fan rise over the engine's zone stream",
              "quantity": "return_air_temp",
              "reason": null,
              "status": "pass",
              "target": 75.587067,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 59.779686,
              "gap": -0.146225,
              "gap_pct_of_target": -0.244009,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode)",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 59.925911,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 45.618531,
              "gap": 0.49152,
              "gap_pct_of_target": 1.089192,
              "method": "SpecifiedFlowLoop::solve — the PressureDrivenAirLoop specified-flow mass flow at the coil-leaving state density",
              "quantity": "supply_mass_flow",
              "reason": null,
              "status": "pass",
              "target": 45.127011,
              "tolerance": 0.90254,
              "unit": "lbm/min"
            }
          ],
          "system": "SZ"
        },
        {
          "rows": [
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "preheat_coil",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 3332.577283,
              "gap": -56.77427,
              "gap_pct_of_target": -1.675078,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "zone1_reheat",
              "reason": null,
              "status": "pass",
              "target": 3389.351554,
              "tolerance": 169.467578,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 5124.617641,
              "gap": -58.38352,
              "gap_pct_of_target": -1.126442,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "zone2_reheat",
              "reason": null,
              "status": "pass",
              "target": 5183.001161,
              "tolerance": 259.150058,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 8457.194924,
              "gap": -115.15779,
              "gap_pct_of_target": -1.343363,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "total_reheat",
              "reason": null,
              "status": "pass",
              "target": 8572.352714,
              "tolerance": 428.617636,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 8457.194924,
              "gap": -115.15779,
              "gap_pct_of_target": -1.343363,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "total_heat",
              "reason": null,
              "status": "pass",
              "target": 8572.352714,
              "tolerance": 428.617636,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 35430.361216,
              "gap": 216.55221,
              "gap_pct_of_target": 0.614964,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "pass",
              "target": 35213.809006,
              "tolerance": 1760.69045,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 22223.99512,
              "gap": 869.715059,
              "gap_pct_of_target": 4.07279,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "pass",
              "target": 21354.28006,
              "tolerance": 1067.714003,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 57654.356336,
              "gap": 1086.26727,
              "gap_pct_of_target": 1.920283,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_total",
              "reason": null,
              "status": "pass",
              "target": 56568.089066,
              "tolerance": 2828.404453,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 78.028995,
              "gap": -0.002797,
              "gap_pct_of_target": -0.003584,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 78.031791,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 55.0,
              "gap": -0.0,
              "gap_pct_of_target": -0.0,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode)",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 55.0,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 59.934849,
              "gap": -0.127908,
              "gap_pct_of_target": -0.212957,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 1 branch flow",
              "quantity": "zone1_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 60.062757,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 61.504416,
              "gap": -0.131562,
              "gap_pct_of_target": -0.213451,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 2 branch flow",
              "quantity": "zone2_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 61.635978,
              "tolerance": 1.0,
              "unit": "degF"
            }
          ],
          "system": "CAV"
        },
        {
          "rows": [
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "preheat_coil",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.000051,
              "gap": 0.000051,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "zone1_reheat",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.000055,
              "gap": 0.000055,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "zone2_reheat",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.000106,
              "gap": 0.000106,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "total_reheat",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.000106,
              "gap": 0.000106,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "total_heat",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 26964.558026,
              "gap": 1718.156294,
              "gap_pct_of_target": 6.805549,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "known_fail",
              "target": 25246.401732,
              "tolerance": 1262.320087,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 21565.849622,
              "gap": 1351.647311,
              "gap_pct_of_target": 6.686622,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "known_fail",
              "target": 20214.202311,
              "tolerance": 1010.710116,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 48530.407648,
              "gap": 3069.803606,
              "gap_pct_of_target": 6.752668,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_total",
              "reason": null,
              "status": "known_fail",
              "target": 45460.604043,
              "tolerance": 2273.030202,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 78.490046,
              "gap": 0.183489,
              "gap_pct_of_target": 0.234321,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 78.306558,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 55.0,
              "gap": -0.0,
              "gap_pct_of_target": -0.0,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode)",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 55.0,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 55.0,
              "gap": 0.0,
              "gap_pct_of_target": 0.0,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 1 branch flow",
              "quantity": "zone1_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 55.0,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 55.0,
              "gap": 0.0,
              "gap_pct_of_target": 0.0,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 2 branch flow",
              "quantity": "zone2_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 55.0,
              "tolerance": 1.0,
              "unit": "degF"
            }
          ],
          "system": "VAV"
        }
      ]
    },
    {
      "case": 5,
      "oadb_F": 76.82,
      "oadp_F": 36.32,
      "oadp_derived": false,
      "systems": [
        {
          "rows": [
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "heating_coil",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 6361.97292,
              "gap": 71.301896,
              "gap_pct_of_target": 1.133455,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "pass",
              "target": 6290.671024,
              "tolerance": 314.533551,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 6361.97292,
              "gap": 71.301896,
              "gap_pct_of_target": 1.133455,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_total",
              "reason": null,
              "status": "pass",
              "target": 6290.671024,
              "tolerance": 314.533551,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 74.921196,
              "gap": -0.000149,
              "gap_pct_of_target": -0.000199,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 74.921345,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 66.31529,
              "gap": -0.045931,
              "gap_pct_of_target": -0.069214,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 66.361221,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 45.175963,
              "gap": 0.26574,
              "gap_pct_of_target": 0.591715,
              "method": "SpecifiedFlowLoop::solve — the PressureDrivenAirLoop specified-flow mass flow at the coil-leaving state density | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "supply_mass_flow",
              "reason": null,
              "status": "pass",
              "target": 44.910222,
              "tolerance": 0.898204,
              "unit": "lbm/min"
            }
          ],
          "system": "FC"
        },
        {
          "rows": [
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "heating_coil",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 6600.237313,
              "gap": 61.67577,
              "gap_pct_of_target": 0.943262,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "pass",
              "target": 6538.561543,
              "tolerance": 326.928077,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 6600.237313,
              "gap": 61.67577,
              "gap_pct_of_target": 0.943262,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_total",
              "reason": null,
              "status": "pass",
              "target": 6538.561543,
              "tolerance": 326.928077,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 75.283079,
              "gap": -0.016982,
              "gap_pct_of_target": -0.022553,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 75.300061,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 74.537449,
              "gap": -0.025043,
              "gap_pct_of_target": -0.033587,
              "method": "SpecifiedFlowLoop shaft-power return-fan rise over the engine's zone stream | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "return_air_temp",
              "reason": null,
              "status": "pass",
              "target": 74.562493,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 66.31529,
              "gap": -0.045931,
              "gap_pct_of_target": -0.069214,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 66.361221,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 45.175963,
              "gap": 0.26574,
              "gap_pct_of_target": 0.591715,
              "method": "SpecifiedFlowLoop::solve — the PressureDrivenAirLoop specified-flow mass flow at the coil-leaving state density | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "supply_mass_flow",
              "reason": null,
              "status": "pass",
              "target": 44.910222,
              "tolerance": 0.898204,
              "unit": "lbm/min"
            }
          ],
          "system": "SZ"
        },
        {
          "rows": [
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "preheat_coil",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 7724.675311,
              "gap": 13.8818,
              "gap_pct_of_target": 0.180031,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "zone1_reheat",
              "reason": null,
              "status": "pass",
              "target": 7710.793511,
              "tolerance": 385.539676,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 8389.776737,
              "gap": -0.457001,
              "gap_pct_of_target": -0.005447,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "zone2_reheat",
              "reason": null,
              "status": "pass",
              "target": 8390.233738,
              "tolerance": 419.511687,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 16114.452048,
              "gap": 13.4248,
              "gap_pct_of_target": 0.083379,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "total_reheat",
              "reason": null,
              "status": "pass",
              "target": 16101.027248,
              "tolerance": 805.051362,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 16114.452048,
              "gap": 13.4248,
              "gap_pct_of_target": 0.083379,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "total_heat",
              "reason": null,
              "status": "pass",
              "target": 16101.027248,
              "tolerance": 805.051362,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 32207.024201,
              "gap": 191.357004,
              "gap_pct_of_target": 0.597698,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "pass",
              "target": 32015.667198,
              "tolerance": 1600.78336,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 32207.024201,
              "gap": 191.357003,
              "gap_pct_of_target": 0.597698,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_total",
              "reason": null,
              "status": "pass",
              "target": 32015.667198,
              "tolerance": 1600.78336,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 76.058797,
              "gap": -0.001129,
              "gap_pct_of_target": -0.001484,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 76.059926,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 55.0,
              "gap": 0.0,
              "gap_pct_of_target": 0.0,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 55.0,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 66.480853,
              "gap": -0.045184,
              "gap_pct_of_target": -0.06792,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 1 branch flow | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "zone1_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 66.526037,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 65.688027,
              "gap": -0.061967,
              "gap_pct_of_target": -0.094246,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 2 branch flow | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "zone2_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 65.749994,
              "tolerance": 1.0,
              "unit": "degF"
            }
          ],
          "system": "CAV"
        },
        {
          "rows": [
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "preheat_coil",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "zone1_reheat",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "zone2_reheat",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "total_reheat",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "total_heat",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 15135.895782,
              "gap": 1138.335835,
              "gap_pct_of_target": 8.132388,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "known_fail",
              "target": 13997.559947,
              "tolerance": 699.877997,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 15135.89578,
              "gap": 1138.335832,
              "gap_pct_of_target": 8.132388,
              "method": "engine coil component (W → Btu/h) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "cooling_total",
              "reason": null,
              "status": "known_fail",
              "target": 13997.559947,
              "tolerance": 699.877997,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 76.601908,
              "gap": 0.074363,
              "gap_pct_of_target": 0.097172,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 76.527544,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 55.0,
              "gap": 0.0,
              "gap_pct_of_target": 0.0,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode) | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 55.0,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 55.0,
              "gap": 0.0,
              "gap_pct_of_target": 0.0,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 1 branch flow | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "zone1_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 55.0,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 55.0,
              "gap": 0.0,
              "gap_pct_of_target": 0.0,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 2 branch flow | the QAS coil leaves the humidity ratio unchanged on air that is drier than saturation at the coil leaving temperature (a                             sensible-only coil), while fluxion's CoolingCoil always leaves the air at the apparatus dew point, so the latent load and the downstream                             humidity differ for this cell",
              "quantity": "zone2_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 55.0,
              "tolerance": 1.0,
              "unit": "degF"
            }
          ],
          "system": "VAV"
        }
      ]
    },
    {
      "case": 6,
      "oadb_F": 73.4,
      "oadp_F": 69.62,
      "oadp_derived": false,
      "systems": [
        {
          "rows": [
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "heating_coil",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 5714.966646,
              "gap": 140.436009,
              "gap_pct_of_target": 2.519244,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "pass",
              "target": 5574.530636,
              "tolerance": 278.726532,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 3518.244773,
              "gap": 207.184515,
              "gap_pct_of_target": 6.257347,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "known_fail",
              "target": 3311.060257,
              "tolerance": 165.553013,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 9233.211418,
              "gap": 347.620525,
              "gap_pct_of_target": 3.912182,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_total",
              "reason": null,
              "status": "pass",
              "target": 8885.590893,
              "tolerance": 444.279545,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 73.803136,
              "gap": 0.00003,
              "gap_pct_of_target": 0.00004,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 73.803106,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 66.282008,
              "gap": -0.092252,
              "gap_pct_of_target": -0.138988,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode)",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 66.374261,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 44.981155,
              "gap": 0.601244,
              "gap_pct_of_target": 1.354766,
              "method": "SpecifiedFlowLoop::solve — the PressureDrivenAirLoop specified-flow mass flow at the coil-leaving state density",
              "quantity": "supply_mass_flow",
              "reason": null,
              "status": "pass",
              "target": 44.379911,
              "tolerance": 0.887598,
              "unit": "lbm/min"
            }
          ],
          "system": "FC"
        },
        {
          "rows": [
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "heating_coil",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 5956.478909,
              "gap": 134.088967,
              "gap_pct_of_target": 2.302988,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "pass",
              "target": 5822.389942,
              "tolerance": 291.119497,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 3518.244773,
              "gap": 207.184515,
              "gap_pct_of_target": 6.257347,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "known_fail",
              "target": 3311.060257,
              "tolerance": 165.553013,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 9474.723682,
              "gap": 341.273482,
              "gap_pct_of_target": 3.736523,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_total",
              "reason": null,
              "status": "pass",
              "target": 9133.4502,
              "tolerance": 456.67251,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 74.165831,
              "gap": -0.014495,
              "gap_pct_of_target": -0.019541,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 74.180327,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 74.539812,
              "gap": -0.021659,
              "gap_pct_of_target": -0.029049,
              "method": "SpecifiedFlowLoop shaft-power return-fan rise over the engine's zone stream",
              "quantity": "return_air_temp",
              "reason": null,
              "status": "pass",
              "target": 74.561471,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 66.282008,
              "gap": -0.092252,
              "gap_pct_of_target": -0.138988,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode)",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 66.374261,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): specified-flow fan states (SpecifiedFlowLoop), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 44.981155,
              "gap": 0.601244,
              "gap_pct_of_target": 1.354766,
              "method": "SpecifiedFlowLoop::solve — the PressureDrivenAirLoop specified-flow mass flow at the coil-leaving state density",
              "quantity": "supply_mass_flow",
              "reason": null,
              "status": "pass",
              "target": 44.379911,
              "tolerance": 0.887598,
              "unit": "lbm/min"
            }
          ],
          "system": "SZ"
        },
        {
          "rows": [
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "preheat_coil",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 7744.123106,
              "gap": 24.23913,
              "gap_pct_of_target": 0.313983,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "zone1_reheat",
              "reason": null,
              "status": "pass",
              "target": 7719.883976,
              "tolerance": 385.994199,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 8406.238821,
              "gap": 4.283167,
              "gap_pct_of_target": 0.050978,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "zone2_reheat",
              "reason": null,
              "status": "pass",
              "target": 8401.955654,
              "tolerance": 420.097783,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 16150.361927,
              "gap": 28.522297,
              "gap_pct_of_target": 0.176917,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "total_reheat",
              "reason": null,
              "status": "pass",
              "target": 16121.83963,
              "tolerance": 806.091981,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 16150.361927,
              "gap": 28.522297,
              "gap_pct_of_target": 0.176917,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "total_heat",
              "reason": null,
              "status": "pass",
              "target": 16121.83963,
              "tolerance": 806.091981,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 30642.109454,
              "gap": 201.979142,
              "gap_pct_of_target": 0.663529,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "pass",
              "target": 30440.130313,
              "tolerance": 1522.006516,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 19338.047596,
              "gap": 765.083504,
              "gap_pct_of_target": 4.11934,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "pass",
              "target": 18572.964092,
              "tolerance": 928.648205,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 49980.157051,
              "gap": 967.062645,
              "gap_pct_of_target": 1.97307,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_total",
              "reason": null,
              "status": "pass",
              "target": 49013.094405,
              "tolerance": 2450.65472,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 74.793447,
              "gap": -0.000087,
              "gap_pct_of_target": -0.000116,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 74.793534,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 55.0,
              "gap": -0.0,
              "gap_pct_of_target": -0.0,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode)",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 55.0,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 66.467425,
              "gap": -0.063954,
              "gap_pct_of_target": -0.096126,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 1 branch flow",
              "quantity": "zone1_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 66.531378,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 65.669611,
              "gap": -0.087708,
              "gap_pct_of_target": -0.133382,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 2 branch flow",
              "quantity": "zone2_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 65.757319,
              "tolerance": 1.0,
              "unit": "degF"
            }
          ],
          "system": "CAV"
        },
        {
          "rows": [
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.0,
              "gap": 0.0,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "preheat_coil",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.000027,
              "gap": 0.000027,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "zone1_reheat",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.000039,
              "gap": 0.000039,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "zone2_reheat",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.000065,
              "gap": 0.000065,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "total_reheat",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 0.000065,
              "gap": 0.000065,
              "gap_pct_of_target": null,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "total_heat",
              "reason": null,
              "status": "pass",
              "target": 0.0,
              "tolerance": 20.0,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 13505.207089,
              "gap": 1100.688661,
              "gap_pct_of_target": 8.873288,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_sensible",
              "reason": null,
              "status": "known_fail",
              "target": 12404.518428,
              "tolerance": 620.225921,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 17073.365463,
              "gap": 1418.684217,
              "gap_pct_of_target": 9.062364,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_latent",
              "reason": null,
              "status": "known_fail",
              "target": 15654.681246,
              "tolerance": 782.734062,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 30578.572553,
              "gap": 2519.372878,
              "gap_pct_of_target": 8.978777,
              "method": "engine coil component (W → Btu/h)",
              "quantity": "cooling_total",
              "reason": null,
              "status": "known_fail",
              "target": 28059.199674,
              "tolerance": 1402.959984,
              "unit": "Btu/h"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 73.856427,
              "gap": 0.165739,
              "gap_pct_of_target": 0.224912,
              "method": "OutdoorAirMixer::mix — the PressureDrivenAirLoop mixing box over the engine's return and outdoor MoistAirStreams",
              "quantity": "mixed_air_temp",
              "reason": null,
              "status": "pass",
              "target": 73.690688,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 55.0,
              "gap": -0.0,
              "gap_pct_of_target": -0.0,
              "method": "engine coil leaving state + SpecifiedFlowLoop shaft-power fan rise (the PressureDrivenAirLoop specified-flow mode)",
              "quantity": "supply_air_temp",
              "reason": null,
              "status": "pass",
              "target": 55.0,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 55.0,
              "gap": 0.0,
              "gap_pct_of_target": 0.0,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 1 branch flow",
              "quantity": "zone1_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 55.0,
              "tolerance": 1.0,
              "unit": "degF"
            },
            {
              "dispatch_path": "PressureDrivenAirLoop API (pressure_air_loop): two-zone split topology (SplitAirLoopNetwork with command_branch_flow_m3_per_s), VAV flow rule (VavFlowController), outdoor-air mixing (OutdoorAirMixer), inverse zone node and zone humidity state (ZoneAirNode); coils through the engine coil components",
              "engine_value": 55.0,
              "gap": 0.0,
              "gap_pct_of_target": 0.0,
              "method": "ZoneAirNode::supply_temperature_for_target — the PressureDrivenAirLoop inverse zone node over the split loop's zone 2 branch flow",
              "quantity": "zone2_supply_temp",
              "reason": null,
              "status": "pass",
              "target": 55.0,
              "tolerance": 1.0,
              "unit": "degF"
            }
          ],
          "system": "VAV"
        }
      ]
    }
  ]
}
