{
  "_band_policy": "Bands are read verbatim from each case's `acceptance` block in the generated case table: the `analytical` slot is the primary criterion where the standard publishes a quasi-analytical solution (null for every §9 case today), the `comparative` slot is the Task-22 ensemble evidence range otherwise. No band is fitted to the engine output and no band is widened.",
  "_case_table": "data/reference/ashrae140/section9_ce_cases.json (generated by scripts/generate_section9_ce_cases.py)",
  "_doc": "Recorded ASHRAE 140-2023 Section 9 CE100-CE200 engine-run results and per-case acceptance-band rows (Issue #4296). GENERATED by the §9 engine-run harness (tests/validation/hvac_equipment_rated_performance/section9_engine_run.rs) — re-record with FLUXION_SECTION9_WRITE_RESULTS; never hand-edit.",
  "_entering_condition_policy": "The per-case entering wet-bulb is not transcribed for 13 of the 14 CE cases (the 140-2023 §9 input specification is licensed, #4285). The harness dispatches every case at every entering wet-bulb column the map tabulates and reports the envelope; it does not attribute a column to a case.",
  "_metric_mapping": {
    "annual_cooling": "not reproducible: needs the normative TMY2 weather file (licensed, never committed); a steady-state dispatch has no duty cycle.",
    "max_zone_temp": "not reproducible: needs the annual zone-temperature trajectory; the steady-state dispatch holds the case setpoint.",
    "peak_cooling": "scored against the engine's full-load cooling power at the case condition (compressor power + 230 W indoor fan, adjusted-net basis). The ensemble semantics (peak cooling load vs peak cooling power) are unverified (bounds CSV source_page = pending)."
  },
  "_performance_map": "data/reference/ashrae140/section9_ce100_performance_map.json (Tables 9-5..9-10 of 140-2023)",
  "_status_legend": {
    "known_fail": "the engine value falls outside the band — recorded with the real numbers, tracked in docs/KNOWN_ISSUES.md §LIMIT-42",
    "no_band": "the case carries no band at all (comparative bounds missing)",
    "not_reproducible": "the band metric cannot be produced by this run (coverage gap)",
    "pass": "the engine value falls inside the band"
  },
  "cases": [
    {
      "bands": [
        {
          "band_high": 4.9,
          "band_kind": "comparative",
          "band_low": 4.1,
          "band_role": "evidence range (ensemble min/max), not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier EE100)",
          "band_unit": "MWh",
          "direction": "not_reproducible",
          "engine_metric": null,
          "engine_required_load_kw": null,
          "engine_value_kw": null,
          "engine_value_range_kw": null,
          "gap_pct_of_mid": null,
          "inside_at_ewb_C": [],
          "metric": "annual_cooling",
          "outside_at_ewb_C": [],
          "reason": "annual total: the case's normative TMY2 weather file (CE100A) is licensed ASHRAE supplemental material and is never committed to this repository (fluxion-core/src/weather/tm2.rs); a steady-state equipment dispatch has no duty cycle, so the annual band cannot be reproduced from the engine run. Tracked as a coverage gap for CE100 (methodology follow-up F1, licensed gate #4285).",
          "status": "not_reproducible"
        },
        {
          "band_high": 3.2,
          "band_kind": "comparative",
          "band_low": 2.7,
          "band_role": "evidence range (ensemble min/max), not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier EE100)",
          "band_unit": "kW",
          "direction": "below",
          "engine_metric": "peak_cooling_power",
          "engine_metric_definition": "full-load cooling power at the case condition = compressor power at PLR=1 + the map's 230 W indoor fan heat (adjusted-net basis)",
          "engine_required_load_kw": 5.4,
          "engine_value_kw": 2.34,
          "engine_value_range_kw": [
            2.34,
            2.44
          ],
          "gap_pct_of_mid": 12.20339,
          "inside_at_ewb_C": [],
          "metric": "peak_cooling",
          "outside_at_ewb_C": [
            15.0,
            17.2,
            19.4,
            21.7
          ],
          "reason": "comparative band metric scored against the steady-state engine run. The ensemble metric semantics (peak cooling load vs peak cooling power) are not verifiable from this tree — the bounds CSV records source_page 'pending' — and the value ladder in that file is placeholder-patterned (the CE100 peak_cooling row is byte-identical to the AE300 row of comparative_bounds_ae101_ae445.csv). The band was read verbatim and not widened; the case's own entering wet-bulb is untranscribed, so the row covers every entering condition the map tabulates.",
          "status": "known_fail"
        }
      ],
      "case_id": "CE100",
      "conditions": {
        "cooling_setpoint_C": 22.2,
        "internal_latent_gains_W": 0.0,
        "internal_sensible_gains_W": 5400.0,
        "outdoor_dry_bulb_C": 46.1
      },
      "entering_wet_bulb_sweep_C": [
        15.0,
        17.2,
        19.4,
        21.7
      ],
      "runs": [
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 2110.0,
          "cop": 2.57265,
          "delivered_capacity_w": 5400.0,
          "delivered_power_w": 1938.407831,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 15.0,
          "latent_capacity_w": 210.0,
          "outdoor_dry_bulb_C": 46.1,
          "peak_cooling_power_kw": 2.34,
          "plr": 0.89701,
          "required_load_kw": 5.4,
          "required_load_w": 5400.0,
          "sensible_capacity_w": 5810.0,
          "shr": 0.965116,
          "total_capacity_w": 6020.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 2140.0,
          "cop": 2.738397,
          "delivered_capacity_w": 5400.0,
          "delivered_power_w": 1851.807339,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 17.2,
          "latent_capacity_w": 1730.0,
          "outdoor_dry_bulb_C": 46.1,
          "peak_cooling_power_kw": 2.37,
          "plr": 0.832049,
          "required_load_kw": 5.4,
          "required_load_w": 5400.0,
          "sensible_capacity_w": 4760.0,
          "shr": 0.733436,
          "total_capacity_w": 6490.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 2180.0,
          "cop": 2.896266,
          "delivered_capacity_w": 5400.0,
          "delivered_power_w": 1778.736752,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 19.4,
          "latent_capacity_w": 3390.0,
          "outdoor_dry_bulb_C": 46.1,
          "peak_cooling_power_kw": 2.41,
          "plr": 0.773639,
          "required_load_kw": 5.4,
          "required_load_w": 5400.0,
          "sensible_capacity_w": 3590.0,
          "shr": 0.514327,
          "total_capacity_w": 6980.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 2210.0,
          "cop": 3.065574,
          "delivered_capacity_w": 5400.0,
          "delivered_power_w": 1703.961346,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 21.7,
          "latent_capacity_w": 5070.0,
          "outdoor_dry_bulb_C": 46.1,
          "peak_cooling_power_kw": 2.44,
          "plr": 0.721925,
          "required_load_kw": 5.4,
          "required_load_w": 5400.0,
          "sensible_capacity_w": 2410.0,
          "shr": 0.322193,
          "total_capacity_w": 7480.0
        }
      ],
      "series": "dry",
      "status": "known_fail",
      "weather_file": "CE100A"
    },
    {
      "bands": [
        {
          "band_high": 4.8,
          "band_kind": "comparative",
          "band_low": 4.0,
          "band_role": "evidence range (ensemble min/max), not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier EE110)",
          "band_unit": "MWh",
          "direction": "not_reproducible",
          "engine_metric": null,
          "engine_required_load_kw": null,
          "engine_value_kw": null,
          "engine_value_range_kw": null,
          "gap_pct_of_mid": null,
          "inside_at_ewb_C": [],
          "metric": "annual_cooling",
          "outside_at_ewb_C": [],
          "reason": "annual total: the case's normative TMY2 weather file (CE110A) is licensed ASHRAE supplemental material and is never committed to this repository (fluxion-core/src/weather/tm2.rs); a steady-state equipment dispatch has no duty cycle, so the annual band cannot be reproduced from the engine run. Tracked as a coverage gap for CE110 (methodology follow-up F1, licensed gate #4285).",
          "status": "not_reproducible"
        },
        {
          "band_high": 3.15,
          "band_kind": "comparative",
          "band_low": 2.65,
          "band_role": "evidence range (ensemble min/max), not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier EE110)",
          "band_unit": "kW",
          "direction": "below",
          "engine_metric": "peak_cooling_power",
          "engine_metric_definition": "full-load cooling power at the case condition = compressor power at PLR=1 + the map's 230 W indoor fan heat (adjusted-net basis)",
          "engine_required_load_kw": 5.4,
          "engine_value_kw": 1.85,
          "engine_value_range_kw": [
            1.85,
            1.99
          ],
          "gap_pct_of_mid": 27.586207,
          "inside_at_ewb_C": [],
          "metric": "peak_cooling",
          "outside_at_ewb_C": [
            15.0,
            17.2,
            19.4,
            21.7
          ],
          "reason": "comparative band metric scored against the steady-state engine run. The ensemble metric semantics (peak cooling load vs peak cooling power) are not verifiable from this tree — the bounds CSV records source_page 'pending' — and the value ladder in that file is placeholder-patterned (the CE100 peak_cooling row is byte-identical to the AE300 row of comparative_bounds_ae101_ae445.csv). The band was read verbatim and not widened; the case's own entering wet-bulb is untranscribed, so the row covers every entering condition the map tabulates.",
          "status": "known_fail"
        }
      ],
      "case_id": "CE110",
      "conditions": {
        "cooling_setpoint_C": 22.2,
        "internal_latent_gains_W": 0.0,
        "internal_sensible_gains_W": 5400.0,
        "outdoor_dry_bulb_C": 29.4
      },
      "entering_wet_bulb_sweep_C": [
        15.0,
        17.2,
        19.4,
        21.7
      ],
      "runs": [
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1620.0,
          "cop": 3.886486,
          "delivered_capacity_w": 5400.0,
          "delivered_power_w": 1290.24836,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 15.0,
          "latent_capacity_w": 880.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.85,
          "plr": 0.751043,
          "required_load_kw": 5.4,
          "required_load_w": 5400.0,
          "sensible_capacity_w": 6310.0,
          "shr": 0.877608,
          "total_capacity_w": 7190.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1660.0,
          "cop": 4.116402,
          "delivered_capacity_w": 5400.0,
          "delivered_power_w": 1238.980619,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 17.2,
          "latent_capacity_w": 2520.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.89,
          "plr": 0.694087,
          "required_load_kw": 5.4,
          "required_load_w": 5400.0,
          "sensible_capacity_w": 5260.0,
          "shr": 0.676093,
          "total_capacity_w": 7780.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1710.0,
          "cop": 4.340206,
          "delivered_capacity_w": 5400.0,
          "delivered_power_w": 1194.810841,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 19.4,
          "latent_capacity_w": 4310.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.94,
          "plr": 0.64133,
          "required_load_kw": 5.4,
          "required_load_w": 5400.0,
          "sensible_capacity_w": 4110.0,
          "shr": 0.488124,
          "total_capacity_w": 8420.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1760.0,
          "cop": 4.552764,
          "delivered_capacity_w": 5400.0,
          "delivered_power_w": 1155.942816,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 21.7,
          "latent_capacity_w": 6090.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.99,
          "plr": 0.596026,
          "required_load_kw": 5.4,
          "required_load_w": 5400.0,
          "sensible_capacity_w": 2970.0,
          "shr": 0.327815,
          "total_capacity_w": 9060.0
        }
      ],
      "series": "dry",
      "status": "known_fail",
      "weather_file": "CE110A"
    },
    {
      "bands": [
        {
          "band_high": 5.15,
          "band_kind": "comparative",
          "band_low": 4.3,
          "band_role": "evidence range (ensemble min/max), not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier EE120)",
          "band_unit": "MWh",
          "direction": "not_reproducible",
          "engine_metric": null,
          "engine_required_load_kw": null,
          "engine_value_kw": null,
          "engine_value_range_kw": null,
          "gap_pct_of_mid": null,
          "inside_at_ewb_C": [],
          "metric": "annual_cooling",
          "outside_at_ewb_C": [],
          "reason": "annual total: the case's normative TMY2 weather file (CE110A) is licensed ASHRAE supplemental material and is never committed to this repository (fluxion-core/src/weather/tm2.rs); a steady-state equipment dispatch has no duty cycle, so the annual band cannot be reproduced from the engine run. Tracked as a coverage gap for CE120 (methodology follow-up F1, licensed gate #4285).",
          "status": "not_reproducible"
        },
        {
          "band_high": 3.3,
          "band_kind": "comparative",
          "band_low": 2.8,
          "band_role": "evidence range (ensemble min/max), not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier EE120)",
          "band_unit": "kW",
          "direction": "below",
          "engine_metric": "peak_cooling_power",
          "engine_metric_definition": "full-load cooling power at the case condition = compressor power at PLR=1 + the map's 230 W indoor fan heat (adjusted-net basis)",
          "engine_required_load_kw": 5.4,
          "engine_value_kw": 1.85,
          "engine_value_range_kw": [
            1.85,
            1.99
          ],
          "gap_pct_of_mid": 31.147541,
          "inside_at_ewb_C": [],
          "metric": "peak_cooling",
          "outside_at_ewb_C": [
            15.0,
            17.2,
            19.4,
            21.7
          ],
          "reason": "comparative band metric scored against the steady-state engine run. The ensemble metric semantics (peak cooling load vs peak cooling power) are not verifiable from this tree — the bounds CSV records source_page 'pending' — and the value ladder in that file is placeholder-patterned (the CE100 peak_cooling row is byte-identical to the AE300 row of comparative_bounds_ae101_ae445.csv). The band was read verbatim and not widened; the case's own entering wet-bulb is untranscribed, so the row covers every entering condition the map tabulates.",
          "status": "known_fail"
        }
      ],
      "case_id": "CE120",
      "conditions": {
        "cooling_setpoint_C": 26.7,
        "internal_latent_gains_W": 0.0,
        "internal_sensible_gains_W": 5400.0,
        "outdoor_dry_bulb_C": 29.4
      },
      "entering_wet_bulb_sweep_C": [
        15.0,
        17.2,
        19.4,
        21.7
      ],
      "runs": [
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1620.0,
          "cop": 4.140541,
          "delivered_capacity_w": 5400.0,
          "delivered_power_w": 1224.788098,
          "entering_dry_bulb_C": 26.7,
          "entering_wet_bulb_C": 15.0,
          "latent_capacity_w": 0.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.85,
          "plr": 0.704961,
          "required_load_kw": 5.4,
          "required_load_w": 5400.0,
          "sensible_capacity_w": 7660.0,
          "shr": 1.0,
          "total_capacity_w": 7660.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1660.0,
          "cop": 4.116402,
          "delivered_capacity_w": 5400.0,
          "delivered_power_w": 1238.980619,
          "entering_dry_bulb_C": 26.7,
          "entering_wet_bulb_C": 17.2,
          "latent_capacity_w": 330.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.89,
          "plr": 0.694087,
          "required_load_kw": 5.4,
          "required_load_w": 5400.0,
          "sensible_capacity_w": 7450.0,
          "shr": 0.957584,
          "total_capacity_w": 7780.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1710.0,
          "cop": 4.340206,
          "delivered_capacity_w": 5400.0,
          "delivered_power_w": 1194.810841,
          "entering_dry_bulb_C": 26.7,
          "entering_wet_bulb_C": 19.4,
          "latent_capacity_w": 2110.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.94,
          "plr": 0.64133,
          "required_load_kw": 5.4,
          "required_load_w": 5400.0,
          "sensible_capacity_w": 6310.0,
          "shr": 0.749406,
          "total_capacity_w": 8420.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1760.0,
          "cop": 4.552764,
          "delivered_capacity_w": 5400.0,
          "delivered_power_w": 1155.942816,
          "entering_dry_bulb_C": 26.7,
          "entering_wet_bulb_C": 21.7,
          "latent_capacity_w": 3920.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.99,
          "plr": 0.596026,
          "required_load_kw": 5.4,
          "required_load_w": 5400.0,
          "sensible_capacity_w": 5140.0,
          "shr": 0.567329,
          "total_capacity_w": 9060.0
        }
      ],
      "series": "dry",
      "status": "known_fail",
      "weather_file": "CE110A"
    },
    {
      "bands": [
        {
          "band_high": 4.7,
          "band_kind": "comparative",
          "band_low": 3.95,
          "band_role": "evidence range (ensemble min/max), not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier EE130)",
          "band_unit": "MWh",
          "direction": "not_reproducible",
          "engine_metric": null,
          "engine_required_load_kw": null,
          "engine_value_kw": null,
          "engine_value_range_kw": null,
          "gap_pct_of_mid": null,
          "inside_at_ewb_C": [],
          "metric": "annual_cooling",
          "outside_at_ewb_C": [],
          "reason": "annual total: the case's normative TMY2 weather file (CE100A) is licensed ASHRAE supplemental material and is never committed to this repository (fluxion-core/src/weather/tm2.rs); a steady-state equipment dispatch has no duty cycle, so the annual band cannot be reproduced from the engine run. Tracked as a coverage gap for CE130 (methodology follow-up F1, licensed gate #4285).",
          "status": "not_reproducible"
        },
        {
          "band_high": 3.1,
          "band_kind": "comparative",
          "band_low": 2.6,
          "band_role": "evidence range (ensemble min/max), not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier EE130)",
          "band_unit": "kW",
          "direction": "below",
          "engine_metric": "peak_cooling_power",
          "engine_metric_definition": "full-load cooling power at the case condition = compressor power at PLR=1 + the map's 230 W indoor fan heat (adjusted-net basis)",
          "engine_required_load_kw": 0.27,
          "engine_value_kw": 2.34,
          "engine_value_range_kw": [
            2.34,
            2.44
          ],
          "gap_pct_of_mid": 9.122807,
          "inside_at_ewb_C": [],
          "metric": "peak_cooling",
          "outside_at_ewb_C": [
            15.0,
            17.2,
            19.4,
            21.7
          ],
          "reason": "comparative band metric scored against the steady-state engine run. The ensemble metric semantics (peak cooling load vs peak cooling power) are not verifiable from this tree — the bounds CSV records source_page 'pending' — and the value ladder in that file is placeholder-patterned (the CE100 peak_cooling row is byte-identical to the AE300 row of comparative_bounds_ae101_ae445.csv). The band was read verbatim and not widened; the case's own entering wet-bulb is untranscribed, so the row covers every entering condition the map tabulates.",
          "status": "known_fail"
        }
      ],
      "case_id": "CE130",
      "conditions": {
        "cooling_setpoint_C": 22.2,
        "internal_latent_gains_W": 0.0,
        "internal_sensible_gains_W": 270.0,
        "outdoor_dry_bulb_C": 46.1
      },
      "entering_wet_bulb_sweep_C": [
        15.0,
        17.2,
        19.4,
        21.7
      ],
      "runs": [
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 2110.0,
          "cop": 2.57265,
          "delivered_capacity_w": 270.0,
          "delivered_power_w": 121.129007,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 15.0,
          "latent_capacity_w": 210.0,
          "outdoor_dry_bulb_C": 46.1,
          "peak_cooling_power_kw": 2.34,
          "plr": 0.04485,
          "required_load_kw": 0.27,
          "required_load_w": 270.0,
          "sensible_capacity_w": 5810.0,
          "shr": 0.965116,
          "total_capacity_w": 6020.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 2140.0,
          "cop": 2.738397,
          "delivered_capacity_w": 270.0,
          "delivered_power_w": 114.063037,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 17.2,
          "latent_capacity_w": 1730.0,
          "outdoor_dry_bulb_C": 46.1,
          "peak_cooling_power_kw": 2.37,
          "plr": 0.041602,
          "required_load_kw": 0.27,
          "required_load_w": 270.0,
          "sensible_capacity_w": 4760.0,
          "shr": 0.733436,
          "total_capacity_w": 6490.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 2180.0,
          "cop": 2.896266,
          "delivered_capacity_w": 270.0,
          "delivered_power_w": 108.130749,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 19.4,
          "latent_capacity_w": 3390.0,
          "outdoor_dry_bulb_C": 46.1,
          "peak_cooling_power_kw": 2.41,
          "plr": 0.038682,
          "required_load_kw": 0.27,
          "required_load_w": 270.0,
          "sensible_capacity_w": 3590.0,
          "shr": 0.514327,
          "total_capacity_w": 6980.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 2210.0,
          "cop": 3.065574,
          "delivered_capacity_w": 270.0,
          "delivered_power_w": 102.369054,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 21.7,
          "latent_capacity_w": 5070.0,
          "outdoor_dry_bulb_C": 46.1,
          "peak_cooling_power_kw": 2.44,
          "plr": 0.036096,
          "required_load_kw": 0.27,
          "required_load_w": 270.0,
          "sensible_capacity_w": 2410.0,
          "shr": 0.322193,
          "total_capacity_w": 7480.0
        }
      ],
      "series": "dry",
      "status": "known_fail",
      "weather_file": "CE100A"
    },
    {
      "bands": [
        {
          "band_high": 5.0,
          "band_kind": "comparative",
          "band_low": 4.2,
          "band_role": "evidence range (ensemble min/max), not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier EE140)",
          "band_unit": "MWh",
          "direction": "not_reproducible",
          "engine_metric": null,
          "engine_required_load_kw": null,
          "engine_value_kw": null,
          "engine_value_range_kw": null,
          "gap_pct_of_mid": null,
          "inside_at_ewb_C": [],
          "metric": "annual_cooling",
          "outside_at_ewb_C": [],
          "reason": "annual total: the case's normative TMY2 weather file (CE110A) is licensed ASHRAE supplemental material and is never committed to this repository (fluxion-core/src/weather/tm2.rs); a steady-state equipment dispatch has no duty cycle, so the annual band cannot be reproduced from the engine run. Tracked as a coverage gap for CE140 (methodology follow-up F1, licensed gate #4285).",
          "status": "not_reproducible"
        },
        {
          "band_high": 3.25,
          "band_kind": "comparative",
          "band_low": 2.75,
          "band_role": "evidence range (ensemble min/max), not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier EE140)",
          "band_unit": "kW",
          "direction": "below",
          "engine_metric": "peak_cooling_power",
          "engine_metric_definition": "full-load cooling power at the case condition = compressor power at PLR=1 + the map's 230 W indoor fan heat (adjusted-net basis)",
          "engine_required_load_kw": 0.27,
          "engine_value_kw": 1.85,
          "engine_value_range_kw": [
            1.85,
            1.99
          ],
          "gap_pct_of_mid": 30.0,
          "inside_at_ewb_C": [],
          "metric": "peak_cooling",
          "outside_at_ewb_C": [
            15.0,
            17.2,
            19.4,
            21.7
          ],
          "reason": "comparative band metric scored against the steady-state engine run. The ensemble metric semantics (peak cooling load vs peak cooling power) are not verifiable from this tree — the bounds CSV records source_page 'pending' — and the value ladder in that file is placeholder-patterned (the CE100 peak_cooling row is byte-identical to the AE300 row of comparative_bounds_ae101_ae445.csv). The band was read verbatim and not widened; the case's own entering wet-bulb is untranscribed, so the row covers every entering condition the map tabulates.",
          "status": "known_fail"
        }
      ],
      "case_id": "CE140",
      "conditions": {
        "cooling_setpoint_C": 22.2,
        "internal_latent_gains_W": 0.0,
        "internal_sensible_gains_W": 270.0,
        "outdoor_dry_bulb_C": 29.4
      },
      "entering_wet_bulb_sweep_C": [
        15.0,
        17.2,
        19.4,
        21.7
      ],
      "runs": [
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1620.0,
          "cop": 3.886486,
          "delivered_capacity_w": 270.0,
          "delivered_power_w": 78.033011,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 15.0,
          "latent_capacity_w": 880.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.85,
          "plr": 0.037552,
          "required_load_kw": 0.27,
          "required_load_w": 270.0,
          "sensible_capacity_w": 6310.0,
          "shr": 0.877608,
          "total_capacity_w": 7190.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1660.0,
          "cop": 4.116402,
          "delivered_capacity_w": 270.0,
          "delivered_power_w": 73.957833,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 17.2,
          "latent_capacity_w": 2520.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.89,
          "plr": 0.034704,
          "required_load_kw": 0.27,
          "required_load_w": 270.0,
          "sensible_capacity_w": 5260.0,
          "shr": 0.676093,
          "total_capacity_w": 7780.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1710.0,
          "cop": 4.340206,
          "delivered_capacity_w": 270.0,
          "delivered_power_w": 70.449292,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 19.4,
          "latent_capacity_w": 4310.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.94,
          "plr": 0.032067,
          "required_load_kw": 0.27,
          "required_load_w": 270.0,
          "sensible_capacity_w": 4110.0,
          "shr": 0.488124,
          "total_capacity_w": 8420.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1760.0,
          "cop": 4.552764,
          "delivered_capacity_w": 270.0,
          "delivered_power_w": 67.432089,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 21.7,
          "latent_capacity_w": 6090.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.99,
          "plr": 0.029801,
          "required_load_kw": 0.27,
          "required_load_w": 270.0,
          "sensible_capacity_w": 2970.0,
          "shr": 0.327815,
          "total_capacity_w": 9060.0
        }
      ],
      "series": "dry",
      "status": "known_fail",
      "weather_file": "CE110A"
    },
    {
      "bands": [
        {
          "band_high": 6.45,
          "band_kind": "comparative",
          "band_low": 5.4,
          "band_role": "evidence range (ensemble min/max), not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier EE150)",
          "band_unit": "MWh",
          "direction": "not_reproducible",
          "engine_metric": null,
          "engine_required_load_kw": null,
          "engine_value_kw": null,
          "engine_value_range_kw": null,
          "gap_pct_of_mid": null,
          "inside_at_ewb_C": [],
          "metric": "annual_cooling",
          "outside_at_ewb_C": [],
          "reason": "annual total: the case's normative TMY2 weather file (CE110A) is licensed ASHRAE supplemental material and is never committed to this repository (fluxion-core/src/weather/tm2.rs); a steady-state equipment dispatch has no duty cycle, so the annual band cannot be reproduced from the engine run. Tracked as a coverage gap for CE150 (methodology follow-up F1, licensed gate #4285).",
          "status": "not_reproducible"
        },
        {
          "band_high": 27.5,
          "band_kind": "comparative",
          "band_low": 25.5,
          "band_role": "evidence range (ensemble min/max), not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier EE150)",
          "band_unit": "C",
          "direction": "not_reproducible",
          "engine_metric": null,
          "engine_required_load_kw": null,
          "engine_value_kw": null,
          "engine_value_range_kw": null,
          "gap_pct_of_mid": null,
          "inside_at_ewb_C": [],
          "metric": "max_zone_temp",
          "outside_at_ewb_C": [],
          "reason": "zone-temperature trajectory output of the annual case run; the steady-state dispatch holds the case setpoint by construction, so no trajectory exists to compare. Tracked as a coverage gap for CE150 (methodology follow-up F1, #4285).",
          "status": "not_reproducible"
        },
        {
          "band_high": 3.7,
          "band_kind": "comparative",
          "band_low": 3.1,
          "band_role": "evidence range (ensemble min/max), not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier EE150)",
          "band_unit": "kW",
          "direction": "below",
          "engine_metric": "peak_cooling_power",
          "engine_metric_definition": "full-load cooling power at the case condition = compressor power at PLR=1 + the map's 230 W indoor fan heat (adjusted-net basis)",
          "engine_required_load_kw": 6.5,
          "engine_value_kw": 1.85,
          "engine_value_range_kw": [
            1.85,
            1.99
          ],
          "gap_pct_of_mid": 36.764706,
          "inside_at_ewb_C": [],
          "metric": "peak_cooling",
          "outside_at_ewb_C": [
            15.0,
            17.2,
            19.4,
            21.7
          ],
          "reason": "comparative band metric scored against the steady-state engine run. The ensemble metric semantics (peak cooling load vs peak cooling power) are not verifiable from this tree — the bounds CSV records source_page 'pending' — and the value ladder in that file is placeholder-patterned (the CE100 peak_cooling row is byte-identical to the AE300 row of comparative_bounds_ae101_ae445.csv). The band was read verbatim and not widened; the case's own entering wet-bulb is untranscribed, so the row covers every entering condition the map tabulates.",
          "status": "known_fail"
        }
      ],
      "case_id": "CE150",
      "conditions": {
        "cooling_setpoint_C": 22.2,
        "internal_latent_gains_W": 1100.0,
        "internal_sensible_gains_W": 5400.0,
        "outdoor_dry_bulb_C": 29.4
      },
      "entering_wet_bulb_sweep_C": [
        15.0,
        17.2,
        19.4,
        21.7
      ],
      "runs": [
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1620.0,
          "cop": 3.886486,
          "delivered_capacity_w": 6500.0,
          "delivered_power_w": 1497.442403,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 15.0,
          "latent_capacity_w": 880.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.85,
          "plr": 0.904033,
          "required_load_kw": 6.5,
          "required_load_w": 6500.0,
          "sensible_capacity_w": 6310.0,
          "shr": 0.877608,
          "total_capacity_w": 7190.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1660.0,
          "cop": 4.116402,
          "delivered_capacity_w": 6500.0,
          "delivered_power_w": 1441.187784,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 17.2,
          "latent_capacity_w": 2520.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.89,
          "plr": 0.835476,
          "required_load_kw": 6.5,
          "required_load_w": 6500.0,
          "sensible_capacity_w": 5260.0,
          "shr": 0.676093,
          "total_capacity_w": 7780.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1710.0,
          "cop": 4.340206,
          "delivered_capacity_w": 6500.0,
          "delivered_power_w": 1392.801291,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 19.4,
          "latent_capacity_w": 4310.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.94,
          "plr": 0.771971,
          "required_load_kw": 6.5,
          "required_load_w": 6500.0,
          "sensible_capacity_w": 4110.0,
          "shr": 0.488124,
          "total_capacity_w": 8420.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1760.0,
          "cop": 4.552764,
          "delivered_capacity_w": 6500.0,
          "delivered_power_w": 1350.050037,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 21.7,
          "latent_capacity_w": 6090.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.99,
          "plr": 0.717439,
          "required_load_kw": 6.5,
          "required_load_w": 6500.0,
          "sensible_capacity_w": 2970.0,
          "shr": 0.327815,
          "total_capacity_w": 9060.0
        }
      ],
      "series": "wet",
      "status": "known_fail",
      "weather_file": "CE110A"
    },
    {
      "bands": [
        {
          "band_high": 6.3,
          "band_kind": "comparative",
          "band_low": 5.3,
          "band_role": "evidence range (ensemble min/max), not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier EE160)",
          "band_unit": "MWh",
          "direction": "not_reproducible",
          "engine_metric": null,
          "engine_required_load_kw": null,
          "engine_value_kw": null,
          "engine_value_range_kw": null,
          "gap_pct_of_mid": null,
          "inside_at_ewb_C": [],
          "metric": "annual_cooling",
          "outside_at_ewb_C": [],
          "reason": "annual total: the case's normative TMY2 weather file (CE110A) is licensed ASHRAE supplemental material and is never committed to this repository (fluxion-core/src/weather/tm2.rs); a steady-state equipment dispatch has no duty cycle, so the annual band cannot be reproduced from the engine run. Tracked as a coverage gap for CE160 (methodology follow-up F1, licensed gate #4285).",
          "status": "not_reproducible"
        },
        {
          "band_high": 3.65,
          "band_kind": "comparative",
          "band_low": 3.05,
          "band_role": "evidence range (ensemble min/max), not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier EE160)",
          "band_unit": "kW",
          "direction": "below",
          "engine_metric": "peak_cooling_power",
          "engine_metric_definition": "full-load cooling power at the case condition = compressor power at PLR=1 + the map's 230 W indoor fan heat (adjusted-net basis)",
          "engine_required_load_kw": 6.5,
          "engine_value_kw": 1.85,
          "engine_value_range_kw": [
            1.85,
            1.99
          ],
          "gap_pct_of_mid": 35.820896,
          "inside_at_ewb_C": [],
          "metric": "peak_cooling",
          "outside_at_ewb_C": [
            15.0,
            17.2,
            19.4,
            21.7
          ],
          "reason": "comparative band metric scored against the steady-state engine run. The ensemble metric semantics (peak cooling load vs peak cooling power) are not verifiable from this tree — the bounds CSV records source_page 'pending' — and the value ladder in that file is placeholder-patterned (the CE100 peak_cooling row is byte-identical to the AE300 row of comparative_bounds_ae101_ae445.csv). The band was read verbatim and not widened; the case's own entering wet-bulb is untranscribed, so the row covers every entering condition the map tabulates.",
          "status": "known_fail"
        }
      ],
      "case_id": "CE160",
      "conditions": {
        "cooling_setpoint_C": 26.7,
        "internal_latent_gains_W": 1100.0,
        "internal_sensible_gains_W": 5400.0,
        "outdoor_dry_bulb_C": 29.4
      },
      "entering_wet_bulb_sweep_C": [
        15.0,
        17.2,
        19.4,
        21.7
      ],
      "runs": [
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1620.0,
          "cop": 4.140541,
          "delivered_capacity_w": 6500.0,
          "delivered_power_w": 1424.058336,
          "entering_dry_bulb_C": 26.7,
          "entering_wet_bulb_C": 15.0,
          "latent_capacity_w": 0.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.85,
          "plr": 0.848564,
          "required_load_kw": 6.5,
          "required_load_w": 6500.0,
          "sensible_capacity_w": 7660.0,
          "shr": 1.0,
          "total_capacity_w": 7660.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1660.0,
          "cop": 4.116402,
          "delivered_capacity_w": 6500.0,
          "delivered_power_w": 1441.187784,
          "entering_dry_bulb_C": 26.7,
          "entering_wet_bulb_C": 17.2,
          "latent_capacity_w": 330.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.89,
          "plr": 0.835476,
          "required_load_kw": 6.5,
          "required_load_w": 6500.0,
          "sensible_capacity_w": 7450.0,
          "shr": 0.957584,
          "total_capacity_w": 7780.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1710.0,
          "cop": 4.340206,
          "delivered_capacity_w": 6500.0,
          "delivered_power_w": 1392.801291,
          "entering_dry_bulb_C": 26.7,
          "entering_wet_bulb_C": 19.4,
          "latent_capacity_w": 2110.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.94,
          "plr": 0.771971,
          "required_load_kw": 6.5,
          "required_load_w": 6500.0,
          "sensible_capacity_w": 6310.0,
          "shr": 0.749406,
          "total_capacity_w": 8420.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1760.0,
          "cop": 4.552764,
          "delivered_capacity_w": 6500.0,
          "delivered_power_w": 1350.050037,
          "entering_dry_bulb_C": 26.7,
          "entering_wet_bulb_C": 21.7,
          "latent_capacity_w": 3920.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.99,
          "plr": 0.717439,
          "required_load_kw": 6.5,
          "required_load_w": 6500.0,
          "sensible_capacity_w": 5140.0,
          "shr": 0.567329,
          "total_capacity_w": 9060.0
        }
      ],
      "series": "wet",
      "status": "known_fail",
      "weather_file": "CE110A"
    },
    {
      "bands": [],
      "case_id": "CE165",
      "conditions": {
        "cooling_setpoint_C": 23.3,
        "internal_latent_gains_W": 1100.0,
        "internal_sensible_gains_W": 5400.0,
        "outdoor_dry_bulb_C": 40.6
      },
      "entering_wet_bulb_sweep_C": [
        15.0,
        17.2,
        19.4,
        21.7
      ],
      "runs": [
        {
          "capacity_shortfall_w": 10.0,
          "compressor_power_w": 1940.0,
          "cop": 2.990783,
          "delivered_capacity_w": 6490.0,
          "delivered_power_w": 1940.0,
          "entering_dry_bulb_C": 23.3,
          "entering_wet_bulb_C": 15.0,
          "latent_capacity_w": 0.0,
          "outdoor_dry_bulb_C": 40.6,
          "peak_cooling_power_kw": 2.17,
          "plr": 1.0,
          "required_load_kw": 6.5,
          "required_load_w": 6500.0,
          "sensible_capacity_w": 6490.0,
          "shr": 1.0,
          "total_capacity_w": 6490.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1980.0,
          "cop": 3.135747,
          "delivered_capacity_w": 6500.0,
          "delivered_power_w": 1883.911803,
          "entering_dry_bulb_C": 23.3,
          "entering_wet_bulb_C": 17.2,
          "latent_capacity_w": 1470.0,
          "outdoor_dry_bulb_C": 40.6,
          "peak_cooling_power_kw": 2.21,
          "plr": 0.937951,
          "required_load_kw": 6.5,
          "required_load_w": 6500.0,
          "sensible_capacity_w": 5460.0,
          "shr": 0.787879,
          "total_capacity_w": 6930.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 2020.0,
          "cop": 3.311111,
          "delivered_capacity_w": 6500.0,
          "delivered_power_w": 1815.429073,
          "entering_dry_bulb_C": 23.3,
          "entering_wet_bulb_C": 19.4,
          "latent_capacity_w": 3130.0,
          "outdoor_dry_bulb_C": 40.6,
          "peak_cooling_power_kw": 2.25,
          "plr": 0.872483,
          "required_load_kw": 6.5,
          "required_load_w": 6500.0,
          "sensible_capacity_w": 4320.0,
          "shr": 0.579866,
          "total_capacity_w": 7450.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 2060.0,
          "cop": 3.497817,
          "delivered_capacity_w": 6500.0,
          "delivered_power_w": 1747.081565,
          "entering_dry_bulb_C": 23.3,
          "entering_wet_bulb_C": 21.7,
          "latent_capacity_w": 4890.0,
          "outdoor_dry_bulb_C": 40.6,
          "peak_cooling_power_kw": 2.29,
          "plr": 0.811486,
          "required_load_kw": 6.5,
          "required_load_w": 6500.0,
          "sensible_capacity_w": 3120.0,
          "shr": 0.389513,
          "total_capacity_w": 8010.0
        }
      ],
      "series": "wet",
      "status": "no_band",
      "weather_file": "CE165A"
    },
    {
      "bands": [
        {
          "band_high": 6.6,
          "band_kind": "comparative",
          "band_low": 5.55,
          "band_role": "evidence range (ensemble min/max), not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier EE170)",
          "band_unit": "MWh",
          "direction": "not_reproducible",
          "engine_metric": null,
          "engine_required_load_kw": null,
          "engine_value_kw": null,
          "engine_value_range_kw": null,
          "gap_pct_of_mid": null,
          "inside_at_ewb_C": [],
          "metric": "annual_cooling",
          "outside_at_ewb_C": [],
          "reason": "annual total: the case's normative TMY2 weather file (CE110A) is licensed ASHRAE supplemental material and is never committed to this repository (fluxion-core/src/weather/tm2.rs); a steady-state equipment dispatch has no duty cycle, so the annual band cannot be reproduced from the engine run. Tracked as a coverage gap for CE170 (methodology follow-up F1, licensed gate #4285).",
          "status": "not_reproducible"
        },
        {
          "band_high": 3.75,
          "band_kind": "comparative",
          "band_low": 3.15,
          "band_role": "evidence range (ensemble min/max), not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier EE170)",
          "band_unit": "kW",
          "direction": "below",
          "engine_metric": "peak_cooling_power",
          "engine_metric_definition": "full-load cooling power at the case condition = compressor power at PLR=1 + the map's 230 W indoor fan heat (adjusted-net basis)",
          "engine_required_load_kw": 3.2,
          "engine_value_kw": 1.85,
          "engine_value_range_kw": [
            1.85,
            1.99
          ],
          "gap_pct_of_mid": 37.681159,
          "inside_at_ewb_C": [],
          "metric": "peak_cooling",
          "outside_at_ewb_C": [
            15.0,
            17.2,
            19.4,
            21.7
          ],
          "reason": "comparative band metric scored against the steady-state engine run. The ensemble metric semantics (peak cooling load vs peak cooling power) are not verifiable from this tree — the bounds CSV records source_page 'pending' — and the value ladder in that file is placeholder-patterned (the CE100 peak_cooling row is byte-identical to the AE300 row of comparative_bounds_ae101_ae445.csv). The band was read verbatim and not widened; the case's own entering wet-bulb is untranscribed, so the row covers every entering condition the map tabulates.",
          "status": "known_fail"
        }
      ],
      "case_id": "CE170",
      "conditions": {
        "cooling_setpoint_C": 22.2,
        "internal_latent_gains_W": 1100.0,
        "internal_sensible_gains_W": 2100.0,
        "outdoor_dry_bulb_C": 29.4
      },
      "entering_wet_bulb_sweep_C": [
        15.0,
        17.2,
        19.4,
        21.7
      ],
      "runs": [
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1620.0,
          "cop": 3.886486,
          "delivered_capacity_w": 3200.0,
          "delivered_power_w": 825.965658,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 15.0,
          "latent_capacity_w": 880.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.85,
          "plr": 0.445063,
          "required_load_kw": 3.2,
          "required_load_w": 3200.0,
          "sensible_capacity_w": 6310.0,
          "shr": 0.877608,
          "total_capacity_w": 7190.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1660.0,
          "cop": 4.116402,
          "delivered_capacity_w": 3200.0,
          "delivered_power_w": 789.163267,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 17.2,
          "latent_capacity_w": 2520.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.89,
          "plr": 0.411311,
          "required_load_kw": 3.2,
          "required_load_w": 3200.0,
          "sensible_capacity_w": 5260.0,
          "shr": 0.676093,
          "total_capacity_w": 7780.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1710.0,
          "cop": 4.340206,
          "delivered_capacity_w": 3200.0,
          "delivered_power_w": 757.410078,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 19.4,
          "latent_capacity_w": 4310.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.94,
          "plr": 0.380048,
          "required_load_kw": 3.2,
          "required_load_w": 3200.0,
          "sensible_capacity_w": 4110.0,
          "shr": 0.488124,
          "total_capacity_w": 8420.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1760.0,
          "cop": 4.552764,
          "delivered_capacity_w": 3200.0,
          "delivered_power_w": 729.717053,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 21.7,
          "latent_capacity_w": 6090.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.99,
          "plr": 0.353201,
          "required_load_kw": 3.2,
          "required_load_w": 3200.0,
          "sensible_capacity_w": 2970.0,
          "shr": 0.327815,
          "total_capacity_w": 9060.0
        }
      ],
      "series": "wet",
      "status": "known_fail",
      "weather_file": "CE110A"
    },
    {
      "bands": [],
      "case_id": "CE180",
      "conditions": {
        "cooling_setpoint_C": 22.2,
        "internal_latent_gains_W": 4400.0,
        "internal_sensible_gains_W": 2100.0,
        "outdoor_dry_bulb_C": 29.4
      },
      "entering_wet_bulb_sweep_C": [
        15.0,
        17.2,
        19.4,
        21.7
      ],
      "runs": [
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1620.0,
          "cop": 3.886486,
          "delivered_capacity_w": 6500.0,
          "delivered_power_w": 1497.442403,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 15.0,
          "latent_capacity_w": 880.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.85,
          "plr": 0.904033,
          "required_load_kw": 6.5,
          "required_load_w": 6500.0,
          "sensible_capacity_w": 6310.0,
          "shr": 0.877608,
          "total_capacity_w": 7190.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1660.0,
          "cop": 4.116402,
          "delivered_capacity_w": 6500.0,
          "delivered_power_w": 1441.187784,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 17.2,
          "latent_capacity_w": 2520.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.89,
          "plr": 0.835476,
          "required_load_kw": 6.5,
          "required_load_w": 6500.0,
          "sensible_capacity_w": 5260.0,
          "shr": 0.676093,
          "total_capacity_w": 7780.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1710.0,
          "cop": 4.340206,
          "delivered_capacity_w": 6500.0,
          "delivered_power_w": 1392.801291,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 19.4,
          "latent_capacity_w": 4310.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.94,
          "plr": 0.771971,
          "required_load_kw": 6.5,
          "required_load_w": 6500.0,
          "sensible_capacity_w": 4110.0,
          "shr": 0.488124,
          "total_capacity_w": 8420.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1760.0,
          "cop": 4.552764,
          "delivered_capacity_w": 6500.0,
          "delivered_power_w": 1350.050037,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 21.7,
          "latent_capacity_w": 6090.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.99,
          "plr": 0.717439,
          "required_load_kw": 6.5,
          "required_load_w": 6500.0,
          "sensible_capacity_w": 2970.0,
          "shr": 0.327815,
          "total_capacity_w": 9060.0
        }
      ],
      "series": "wet",
      "status": "no_band",
      "weather_file": "CE110A"
    },
    {
      "bands": [],
      "case_id": "CE185",
      "conditions": {
        "cooling_setpoint_C": 22.2,
        "internal_latent_gains_W": 4400.0,
        "internal_sensible_gains_W": 2100.0,
        "outdoor_dry_bulb_C": 46.1
      },
      "entering_wet_bulb_sweep_C": [
        15.0,
        17.2,
        19.4,
        21.7
      ],
      "runs": [
        {
          "capacity_shortfall_w": 480.0,
          "compressor_power_w": 2110.0,
          "cop": 2.57265,
          "delivered_capacity_w": 6020.0,
          "delivered_power_w": 2110.0,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 15.0,
          "latent_capacity_w": 210.0,
          "outdoor_dry_bulb_C": 46.1,
          "peak_cooling_power_kw": 2.34,
          "plr": 1.0,
          "required_load_kw": 6.5,
          "required_load_w": 6500.0,
          "sensible_capacity_w": 5810.0,
          "shr": 0.965116,
          "total_capacity_w": 6020.0
        },
        {
          "capacity_shortfall_w": 10.0,
          "compressor_power_w": 2140.0,
          "cop": 2.738397,
          "delivered_capacity_w": 6490.0,
          "delivered_power_w": 2140.0,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 17.2,
          "latent_capacity_w": 1730.0,
          "outdoor_dry_bulb_C": 46.1,
          "peak_cooling_power_kw": 2.37,
          "plr": 1.0,
          "required_load_kw": 6.5,
          "required_load_w": 6500.0,
          "sensible_capacity_w": 4760.0,
          "shr": 0.733436,
          "total_capacity_w": 6490.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 2180.0,
          "cop": 2.896266,
          "delivered_capacity_w": 6500.0,
          "delivered_power_w": 2062.566957,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 19.4,
          "latent_capacity_w": 3390.0,
          "outdoor_dry_bulb_C": 46.1,
          "peak_cooling_power_kw": 2.41,
          "plr": 0.931232,
          "required_load_kw": 6.5,
          "required_load_w": 6500.0,
          "sensible_capacity_w": 3590.0,
          "shr": 0.514327,
          "total_capacity_w": 6980.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 2210.0,
          "cop": 3.065574,
          "delivered_capacity_w": 6500.0,
          "delivered_power_w": 1979.855504,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 21.7,
          "latent_capacity_w": 5070.0,
          "outdoor_dry_bulb_C": 46.1,
          "peak_cooling_power_kw": 2.44,
          "plr": 0.868984,
          "required_load_kw": 6.5,
          "required_load_w": 6500.0,
          "sensible_capacity_w": 2410.0,
          "shr": 0.322193,
          "total_capacity_w": 7480.0
        }
      ],
      "series": "wet",
      "status": "no_band",
      "weather_file": "CE100A"
    },
    {
      "bands": [],
      "case_id": "CE190",
      "conditions": {
        "cooling_setpoint_C": 22.2,
        "internal_latent_gains_W": 550.0,
        "internal_sensible_gains_W": 270.0,
        "outdoor_dry_bulb_C": 29.4
      },
      "entering_wet_bulb_sweep_C": [
        15.0,
        17.2,
        19.4,
        21.7
      ],
      "runs": [
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1620.0,
          "cop": 3.886486,
          "delivered_capacity_w": 820.0,
          "delivered_power_w": 231.781089,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 15.0,
          "latent_capacity_w": 880.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.85,
          "plr": 0.114047,
          "required_load_kw": 0.82,
          "required_load_w": 820.0,
          "sensible_capacity_w": 6310.0,
          "shr": 0.877608,
          "total_capacity_w": 7190.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1660.0,
          "cop": 4.116402,
          "delivered_capacity_w": 820.0,
          "delivered_power_w": 220.039572,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 17.2,
          "latent_capacity_w": 2520.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.89,
          "plr": 0.105398,
          "required_load_kw": 0.82,
          "required_load_w": 820.0,
          "sensible_capacity_w": 5260.0,
          "shr": 0.676093,
          "total_capacity_w": 7780.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1710.0,
          "cop": 4.340206,
          "delivered_capacity_w": 820.0,
          "delivered_power_w": 209.92275,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 19.4,
          "latent_capacity_w": 4310.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.94,
          "plr": 0.097387,
          "required_load_kw": 0.82,
          "required_load_w": 820.0,
          "sensible_capacity_w": 4110.0,
          "shr": 0.488124,
          "total_capacity_w": 8420.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1760.0,
          "cop": 4.552764,
          "delivered_capacity_w": 820.0,
          "delivered_power_w": 201.197818,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 21.7,
          "latent_capacity_w": 6090.0,
          "outdoor_dry_bulb_C": 29.4,
          "peak_cooling_power_kw": 1.99,
          "plr": 0.090508,
          "required_load_kw": 0.82,
          "required_load_w": 820.0,
          "sensible_capacity_w": 2970.0,
          "shr": 0.327815,
          "total_capacity_w": 9060.0
        }
      ],
      "series": "wet",
      "status": "no_band",
      "weather_file": "CE110A"
    },
    {
      "bands": [],
      "case_id": "CE195",
      "conditions": {
        "cooling_setpoint_C": 22.2,
        "internal_latent_gains_W": 550.0,
        "internal_sensible_gains_W": 270.0,
        "outdoor_dry_bulb_C": 46.1
      },
      "entering_wet_bulb_sweep_C": [
        15.0,
        17.2,
        19.4,
        21.7
      ],
      "runs": [
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 2110.0,
          "cop": 2.57265,
          "delivered_capacity_w": 820.0,
          "delivered_power_w": 358.278804,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 15.0,
          "latent_capacity_w": 210.0,
          "outdoor_dry_bulb_C": 46.1,
          "peak_cooling_power_kw": 2.34,
          "plr": 0.136213,
          "required_load_kw": 0.82,
          "required_load_w": 820.0,
          "sensible_capacity_w": 5810.0,
          "shr": 0.965116,
          "total_capacity_w": 6020.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 2140.0,
          "cop": 2.738397,
          "delivered_capacity_w": 820.0,
          "delivered_power_w": 338.009504,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 17.2,
          "latent_capacity_w": 1730.0,
          "outdoor_dry_bulb_C": 46.1,
          "peak_cooling_power_kw": 2.37,
          "plr": 0.126348,
          "required_load_kw": 0.82,
          "required_load_w": 820.0,
          "sensible_capacity_w": 4760.0,
          "shr": 0.733436,
          "total_capacity_w": 6490.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 2180.0,
          "cop": 2.896266,
          "delivered_capacity_w": 820.0,
          "delivered_power_w": 320.970453,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 19.4,
          "latent_capacity_w": 3390.0,
          "outdoor_dry_bulb_C": 46.1,
          "peak_cooling_power_kw": 2.41,
          "plr": 0.117479,
          "required_load_kw": 0.82,
          "required_load_w": 820.0,
          "sensible_capacity_w": 3590.0,
          "shr": 0.514327,
          "total_capacity_w": 6980.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 2210.0,
          "cop": 3.065574,
          "delivered_capacity_w": 820.0,
          "delivered_power_w": 304.322856,
          "entering_dry_bulb_C": 22.2,
          "entering_wet_bulb_C": 21.7,
          "latent_capacity_w": 5070.0,
          "outdoor_dry_bulb_C": 46.1,
          "peak_cooling_power_kw": 2.44,
          "plr": 0.109626,
          "required_load_kw": 0.82,
          "required_load_w": 820.0,
          "sensible_capacity_w": 2410.0,
          "shr": 0.322193,
          "total_capacity_w": 7480.0
        }
      ],
      "series": "wet",
      "status": "no_band",
      "weather_file": "CE100A"
    },
    {
      "bands": [
        {
          "band_high": 6.7,
          "band_kind": "comparative",
          "band_low": 5.6,
          "band_role": "evidence range (ensemble min/max), not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier EE200)",
          "band_unit": "MWh",
          "direction": "not_reproducible",
          "engine_metric": null,
          "engine_required_load_kw": null,
          "engine_value_kw": null,
          "engine_value_range_kw": null,
          "gap_pct_of_mid": null,
          "inside_at_ewb_C": [],
          "metric": "annual_cooling",
          "outside_at_ewb_C": [],
          "reason": "annual total: the case's normative TMY2 weather file (CE200A) is licensed ASHRAE supplemental material and is never committed to this repository (fluxion-core/src/weather/tm2.rs); a steady-state equipment dispatch has no duty cycle, so the annual band cannot be reproduced from the engine run. Tracked as a coverage gap for CE200 (methodology follow-up F1, licensed gate #4285).",
          "status": "not_reproducible"
        },
        {
          "band_high": 3.8,
          "band_kind": "comparative",
          "band_low": 3.2,
          "band_role": "evidence range (ensemble min/max), not a pass/fail criterion",
          "band_source": "tests/validation/hvac_equipment_rated_performance/data/comparative_bounds_ce100_ce200.csv (IEA SHC Task 22 ensemble bounds; originally published as task-22 identifier EE200)",
          "band_unit": "kW",
          "direction": "below",
          "engine_metric": "peak_cooling_power",
          "engine_metric_definition": "full-load cooling power at the case condition = compressor power at PLR=1 + the map's 230 W indoor fan heat (adjusted-net basis)",
          "engine_required_load_kw": 7.937,
          "engine_value_kw": 2.0,
          "engine_value_range_kw": [
            2.0,
            2.14
          ],
          "gap_pct_of_mid": 34.285714,
          "inside_at_ewb_C": [],
          "metric": "peak_cooling",
          "outside_at_ewb_C": [
            15.0,
            17.2,
            19.4,
            21.7
          ],
          "reason": "comparative band metric scored against the steady-state engine run. The ensemble metric semantics (peak cooling load vs peak cooling power) are not verifiable from this tree — the bounds CSV records source_page 'pending' — and the value ladder in that file is placeholder-patterned (the CE100 peak_cooling row is byte-identical to the AE300 row of comparative_bounds_ae101_ae445.csv). The band was read verbatim and not widened; the case's own entering wet-bulb is untranscribed, so the row covers every entering condition the map tabulates.",
          "status": "known_fail"
        }
      ],
      "case_id": "CE200",
      "conditions": {
        "cooling_setpoint_C": 26.7,
        "internal_latent_gains_W": 1817.0,
        "internal_sensible_gains_W": 6120.0,
        "outdoor_dry_bulb_C": 35.0
      },
      "entering_wet_bulb_sweep_C": [
        15.0,
        17.2,
        19.4,
        21.7
      ],
      "runs": [
        {
          "capacity_shortfall_w": 597.0,
          "compressor_power_w": 1770.0,
          "cop": 3.67,
          "delivered_capacity_w": 7340.0,
          "delivered_power_w": 1770.0,
          "entering_dry_bulb_C": 26.7,
          "entering_wet_bulb_C": 15.0,
          "latent_capacity_w": 0.0,
          "outdoor_dry_bulb_C": 35.0,
          "peak_cooling_power_kw": 2.0,
          "plr": 1.0,
          "required_load_kw": 7.937,
          "required_load_w": 7937.0,
          "sensible_capacity_w": 7340.0,
          "shr": 1.0,
          "total_capacity_w": 7340.0
        },
        {
          "capacity_shortfall_w": 567.0,
          "compressor_power_w": 1810.0,
          "cop": 3.612745,
          "delivered_capacity_w": 7370.0,
          "delivered_power_w": 1810.0,
          "entering_dry_bulb_C": 26.7,
          "entering_wet_bulb_C": 17.2,
          "latent_capacity_w": 90.0,
          "outdoor_dry_bulb_C": 35.0,
          "peak_cooling_power_kw": 2.04,
          "plr": 1.0,
          "required_load_kw": 7.937,
          "required_load_w": 7937.0,
          "sensible_capacity_w": 7280.0,
          "shr": 0.987788,
          "total_capacity_w": 7370.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1860.0,
          "cop": 3.803828,
          "delivered_capacity_w": 7937.0,
          "delivered_power_w": 1857.654118,
          "entering_dry_bulb_C": 26.7,
          "entering_wet_bulb_C": 19.4,
          "latent_capacity_w": 1820.0,
          "outdoor_dry_bulb_C": 35.0,
          "peak_cooling_power_kw": 2.09,
          "plr": 0.998365,
          "required_load_kw": 7.937,
          "required_load_w": 7937.0,
          "sensible_capacity_w": 6130.0,
          "shr": 0.771069,
          "total_capacity_w": 7950.0
        },
        {
          "capacity_shortfall_w": 0.0,
          "compressor_power_w": 1910.0,
          "cop": 4.004673,
          "delivered_capacity_w": 7937.0,
          "delivered_power_w": 1799.358175,
          "entering_dry_bulb_C": 26.7,
          "entering_wet_bulb_C": 21.7,
          "latent_capacity_w": 3610.0,
          "outdoor_dry_bulb_C": 35.0,
          "peak_cooling_power_kw": 2.14,
          "plr": 0.926138,
          "required_load_kw": 7.937,
          "required_load_w": 7937.0,
          "sensible_capacity_w": 4960.0,
          "shr": 0.578763,
          "total_capacity_w": 8570.0
        }
      ],
      "series": "full-load",
      "status": "known_fail",
      "weather_file": "CE200A"
    }
  ],
  "totals": {
    "band_rows": 19,
    "capacity_bound_runs": 5,
    "cases": 14,
    "engine_runs": 56,
    "known_fail_rows": 9,
    "no_band_cases": 5,
    "not_reproducible_rows": 10,
    "pass_rows": 0
  }
}
